%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%      NICTA Energy System Test Case Archive (NESTA) - v0.7.0      %%%%%
%%%%            Optimal Power Flow - Active Power Increase            %%%%%
%%%%                         05 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = nesta_case300_ieee__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 1	 101.77	 49.00	 0.0	 0.0	 1	    1.04616	   -8.54966	 115.0	 1	    1.06000	    0.94000;
	2	 1	 63.32	 15.00	 0.0	 0.0	 1	    1.05589	   -6.14695	 115.0	 1	    1.06000	    0.94000;
	3	 1	 20.00	 0.00	 0.0	 0.0	 1	    1.02257	   -9.30541	 230.0	 1	    1.06000	    0.94000;
	4	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05129	   -8.37625	 345.0	 1	    1.06000	    0.94000;
	5	 1	 399.15	 130.00	 0.0	 0.0	 1	    1.03837	  -10.52699	 115.0	 1	    1.06000	    0.94000;
	6	 1	 135.69	 41.00	 0.0	 0.0	 1	    1.05162	   -7.49417	 115.0	 1	    1.06000	    0.94000;
	7	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01960	  -10.61233	 230.0	 1	    1.06000	    0.94000;
	8	 2	 71.24	 14.00	 0.0	 0.0	 1	    1.06000	  -10.03742	 115.0	 1	    1.06000	    0.94000;
	9	 1	 108.55	 43.00	 0.0	 0.0	 1	    1.03035	  -14.05039	 115.0	 1	    1.06000	    0.94000;
	10	 2	 173.00	 33.00	 0.0	 0.0	 1	    1.05071	  -17.74763	 230.0	 1	    1.06000	    0.94000;
	11	 1	 93.85	 21.00	 0.0	 0.0	 1	    1.04151	  -15.89216	 115.0	 1	    1.06000	    0.94000;
	12	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.02316	  -13.99048	 230.0	 1	    1.06000	    0.94000;
	13	 1	 65.58	 10.00	 0.0	 0.0	 1	    1.04332	  -20.11818	 115.0	 1	    1.06000	    0.94000;
	14	 1	 180.92	 60.00	 0.0	 0.0	 1	    1.00645	   -9.13629	 115.0	 1	    1.06000	    0.94000;
	15	 1	 143.26	 23.00	 0.0	 0.0	 1	    1.00321	   -4.19847	 115.0	 1	    1.06000	    0.94000;
	16	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04263	   -4.70555	 345.0	 1	    1.06000	    0.94000;
	17	 1	 634.34	 220.00	 0.0	 0.0	 1	    1.06000	    5.93949	 115.0	 1	    1.06000	    0.94000;
	19	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01952	  -16.71828	 230.0	 1	    1.06000	    0.94000;
	20	 2	 684.09	 120.00	 0.0	 0.0	 1	    1.06000	  -23.06981	 115.0	 1	    1.06000	    0.94000;
	21	 1	 87.07	 1.00	 0.0	 0.0	 1	    1.01354	  -18.39653	 230.0	 1	    1.06000	    0.94000;
	22	 1	 91.59	 23.00	 0.0	 0.0	 1	    1.04435	  -24.06416	 115.0	 1	    1.06000	    0.94000;
	23	 1	 23.75	 7.00	 0.0	 0.0	 1	    1.06000	  -22.68608	 115.0	 1	    1.06000	    0.94000;
	24	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03366	  -17.64790	 230.0	 1	    1.06000	    0.94000;
	25	 1	 50.88	 12.00	 0.0	 0.0	 1	    1.03815	  -24.84714	 115.0	 1	    1.06000	    0.94000;
	26	 1	 31.66	 9.00	 0.0	 0.0	 1	    1.02303	  -27.15033	 115.0	 1	    1.06000	    0.94000;
	27	 1	 78.02	 13.00	 0.0	 0.0	 1	    1.01113	  -28.55778	 115.0	 1	    1.06000	    0.94000;
	33	 1	 62.19	 6.00	 0.0	 0.0	 1	    1.04076	   -7.04751	 115.0	 1	    1.06000	    0.94000;
	34	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04767	   -1.45816	 345.0	 1	    1.06000	    0.94000;
	35	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01079	  -11.91625	 115.0	 1	    1.06000	    0.94000;
	36	 1	 0.00	 0.00	 0.0	 0.0	 1	    0.99793	   -4.52678	 230.0	 1	    1.06000	    0.94000;
	37	 1	 96.11	 32.00	 0.0	 0.0	 1	    1.03830	   -7.32952	 115.0	 1	    1.06000	    0.94000;
	38	 1	 175.26	 18.00	 0.0	 0.0	 1	    1.03696	   -7.69398	 115.0	 1	    1.06000	    0.94000;
	39	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05775	    2.05295	 345.0	 1	    1.06000	    0.94000;
	40	 1	 46.00	 -21.00	 0.0	 0.0	 1	    1.04006	   -8.13595	 115.0	 1	    1.06000	    0.94000;
	41	 1	 86.00	 0.00	 0.0	 0.0	 1	    1.04573	   -5.55081	 115.0	 1	    1.06000	    0.94000;
	42	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05069	   -0.76528	 345.0	 1	    1.06000	    0.94000;
	43	 1	 44.10	 9.00	 0.0	 0.0	 1	    1.02491	  -10.21801	 115.0	 1	    1.06000	    0.94000;
	44	 1	 220.49	 29.00	 0.0	 0.0	 1	    1.03500	   -8.53159	 115.0	 1	    1.06000	    0.94000;
	45	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04012	   -4.86364	 230.0	 1	    1.06000	    0.94000;
	46	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03890	   -0.87008	 345.0	 1	    1.06000	    0.94000;
	47	 1	 65.58	 11.80	 0.0	 0.0	 1	    1.00611	  -12.59000	 115.0	 1	    1.06000	    0.94000;
	48	 1	 46.36	 19.00	 0.0	 0.0	 1	    1.02935	  -11.63593	 115.0	 1	    1.06000	    0.94000;
	49	 1	 104.03	 26.00	 0.0	 0.0	 1	    1.05750	   -2.06642	 115.0	 1	    1.06000	    0.94000;
	51	 1	 -5.00	 5.00	 0.0	 0.0	 1	    1.04503	   -5.20734	 115.0	 1	    1.06000	    0.94000;
	52	 1	 68.97	 28.00	 0.0	 0.0	 1	    1.02906	   -8.78045	 115.0	 1	    1.06000	    0.94000;
	53	 1	 78.02	 3.00	 0.0	 0.0	 1	    1.02185	  -11.15301	 115.0	 1	    1.06000	    0.94000;
	54	 1	 11.31	 1.00	 0.0	 0.0	 1	    1.03573	   -9.80816	 115.0	 1	    1.06000	    0.94000;
	55	 1	 24.88	 10.00	 0.0	 0.0	 1	    1.05527	   -8.79880	 115.0	 1	    1.06000	    0.94000;
	57	 1	 110.81	 20.00	 0.0	 0.0	 1	    1.05188	  -16.66989	 115.0	 1	    1.06000	    0.94000;
	58	 1	 15.83	 1.00	 0.0	 0.0	 1	    1.02908	  -13.39506	 115.0	 1	    1.06000	    0.94000;
	59	 1	 246.50	 106.00	 0.0	 0.0	 1	    1.02084	  -12.24321	 115.0	 1	    1.06000	    0.94000;
	60	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05745	   -4.20753	 230.0	 1	    1.06000	    0.94000;
	61	 1	 256.68	 110.00	 0.0	 0.0	 1	    1.03419	  -10.11678	 115.0	 1	    1.06000	    0.94000;
	62	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05717	   -2.93709	 230.0	 1	    1.06000	    0.94000;
	63	 2	 79.15	 30.00	 0.0	 0.0	 1	    1.06000	  -19.88374	 115.0	 1	    1.06000	    0.94000;
	64	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03114	  -15.42999	 230.0	 1	    1.06000	    0.94000;
	69	 1	 0.00	 0.00	 0.0	 0.0	 1	    0.96266	   -9.32211	 115.0	 1	    1.06000	    0.94000;
	70	 1	 63.32	 20.00	 0.0	 0.0	 1	    0.99456	  -18.15439	 115.0	 1	    1.06000	    0.94000;
	71	 1	 131.16	 38.00	 0.0	 0.0	 1	    1.02346	  -12.89946	 115.0	 1	    1.06000	    0.94000;
	72	 1	 64.45	 19.00	 0.0	 0.0	 1	    1.00256	  -13.63314	 115.0	 1	    1.06000	    0.94000;
	73	 1	 253.28	 71.00	 0.0	 0.0	 1	    1.00172	  -11.28517	 115.0	 1	    1.06000	    0.94000;
	74	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.00287	   -6.14858	 230.0	 1	    1.06000	    0.94000;
	76	 2	 235.19	 107.00	 0.0	 0.0	 1	    1.00987	  -13.42599	 115.0	 1	    1.06000	    0.94000;
	77	 1	 83.67	 28.00	 0.0	 0.0	 1	    1.00777	  -12.88052	 115.0	 1	    1.06000	    0.94000;
	78	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01181	  -12.92457	 115.0	 1	    1.06000	    0.94000;
	79	 1	 54.27	 14.00	 0.0	 0.0	 1	    0.99956	  -12.19383	 115.0	 1	    1.06000	    0.94000;
	80	 1	 31.66	 7.00	 0.0	 0.0	 1	    0.99019	   -9.01463	 115.0	 1	    1.06000	    0.94000;
	81	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.00111	    7.27750	 345.0	 1	    1.06000	    0.94000;
	84	 2	 41.84	 13.00	 0.0	 0.0	 1	    1.06000	  -13.72925	 115.0	 1	    1.06000	    0.94000;
	85	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05478	  -14.46298	 230.0	 1	    1.06000	    0.94000;
	86	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04646	  -16.85228	 230.0	 1	    1.06000	    0.94000;
	87	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04119	  -17.85680	 230.0	 1	    1.06000	    0.94000;
	88	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.00297	   -0.22479	 230.0	 1	    1.06000	    0.94000;
	89	 1	 44.20	 0.00	 0.0	 0.0	 1	    1.02672	  -13.42258	 115.0	 1	    1.06000	    0.94000;
	90	 1	 66.00	 0.00	 0.0	 0.0	 1	    1.03123	   -8.90796	 115.0	 1	    1.06000	    0.94000;
	91	 2	 17.40	 0.00	 0.0	 0.0	 1	    1.06000	  -17.49668	 115.0	 1	    1.06000	    0.94000;
	92	 2	 15.80	 0.00	 0.0	 0.0	 1	    1.06000	   -6.91071	 115.0	 1	    1.06000	    0.94000;
	94	 1	 60.30	 0.00	 0.0	 0.0	 1	    1.03082	  -18.90641	 115.0	 1	    1.06000	    0.94000;
	97	 1	 39.90	 0.00	 0.0	 0.0	 1	    1.04914	  -17.94781	 115.0	 1	    1.06000	    0.94000;
	98	 2	 66.70	 0.00	 0.0	 0.0	 1	    1.05088	  -20.40859	 115.0	 1	    1.06000	    0.94000;
	99	 1	 83.50	 0.00	 0.0	 0.0	 1	    1.05485	  -12.66653	 115.0	 1	    1.06000	    0.94000;
	100	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04838	  -18.83621	 115.0	 1	    1.06000	    0.94000;
	102	 1	 77.80	 0.00	 0.0	 0.0	 1	    1.04695	  -18.51351	 115.0	 1	    1.06000	    0.94000;
	103	 1	 32.00	 0.00	 0.0	 0.0	 1	    1.05299	  -12.85032	 115.0	 1	    1.06000	    0.94000;
	104	 1	 8.60	 0.00	 0.0	 0.0	 1	    1.05252	  -16.75558	 115.0	 1	    1.06000	    0.94000;
	105	 1	 49.60	 0.00	 0.0	 0.0	 1	    1.04930	  -11.90467	 115.0	 1	    1.06000	    0.94000;
	107	 1	 4.60	 0.00	 0.0	 0.0	 1	    1.04157	  -12.06323	 115.0	 1	    1.06000	    0.94000;
	108	 2	 112.10	 0.00	 0.0	 0.0	 1	    1.06000	  -12.22223	 115.0	 1	    1.06000	    0.94000;
	109	 1	 30.70	 0.00	 0.0	 0.0	 1	    1.02205	  -17.23443	 115.0	 1	    1.06000	    0.94000;
	110	 1	 63.00	 0.00	 0.0	 0.0	 1	    1.02576	  -17.12975	 115.0	 1	    1.06000	    0.94000;
	112	 1	 19.60	 0.00	 0.0	 0.0	 1	    1.00412	  -18.47329	 115.0	 1	    1.06000	    0.94000;
	113	 1	 26.20	 0.00	 0.0	 0.0	 1	    1.00395	  -15.26137	 115.0	 1	    1.06000	    0.94000;
	114	 1	 18.20	 0.00	 0.0	 0.0	 1	    1.00390	  -18.11718	 115.0	 1	    1.06000	    0.94000;
	115	 1	 0.00	 0.00	 0.0	 0.0	 1	    0.98339	  -39.62245	 115.0	 2	    1.06000	    0.94000;
	116	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04917	  -27.95438	 115.0	 2	    1.06000	    0.94000;
	117	 1	 0.00	 0.00	 0.0	 325.0	 1	    0.96851	  -31.79088	 115.0	 2	    1.06000	    0.94000;
	118	 1	 15.94	 650.00	 0.0	 0.0	 1	    0.96313	  -31.55848	 115.0	 2	    1.06000	    0.94000;
	119	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	  -26.89807	 115.0	 2	    1.06000	    0.94000;
	120	 1	 878.58	 215.00	 0.0	 55.0	 1	    0.98461	  -37.60732	 115.0	 2	    1.06000	    0.94000;
	121	 1	 604.94	 55.00	 0.0	 0.0	 1	    1.01491	  -41.18821	 115.0	 2	    1.06000	    0.94000;
	122	 1	 259.05	 11.80	 0.0	 0.0	 1	    0.99908	  -38.67209	 115.0	 2	    1.06000	    0.94000;
	123	 1	 88.20	 1.40	 0.0	 0.0	 1	    1.03327	  -35.06635	 115.0	 2	    1.06000	    0.94000;
	124	 2	 312.53	 59.30	 0.0	 0.0	 1	    1.06000	  -26.64990	 115.0	 2	    1.06000	    0.94000;
	125	 2	 582.10	 82.70	 0.0	 0.0	 1	    1.05593	  -37.16663	 115.0	 2	    1.06000	    0.94000;
	126	 1	 65.47	 5.10	 0.0	 0.0	 1	    1.02894	  -31.14093	 115.0	 2	    1.06000	    0.94000;
	127	 1	 430.58	 37.00	 0.0	 0.0	 1	    1.01806	  -24.29502	 230.0	 2	    1.06000	    0.94000;
	128	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03563	  -18.94803	 230.0	 2	    1.06000	    0.94000;
	129	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03796	  -19.14664	 230.0	 2	    1.06000	    0.94000;
	130	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05862	  -14.50099	 230.0	 2	    1.06000	    0.94000;
	131	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01340	  -11.67152	 230.0	 2	    1.06000	    0.94000;
	132	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05795	  -15.80763	 230.0	 2	    1.06000	    0.94000;
	133	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03594	  -18.30972	 230.0	 2	    1.06000	    0.94000;
	134	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.02535	  -16.92252	 230.0	 2	    1.06000	    0.94000;
	135	 1	 191.32	 41.60	 0.0	 0.0	 1	    1.02055	  -15.57875	 230.0	 2	    1.06000	    0.94000;
	136	 1	 62.42	 18.20	 0.0	 0.0	 1	    1.04875	   -6.42596	 230.0	 2	    1.06000	    0.94000;
	137	 1	 309.37	 99.80	 0.0	 0.0	 1	    1.04435	   -9.57132	 230.0	 2	    1.06000	    0.94000;
	138	 2	 1152.44	 135.20	 0.0	 0.0	 1	    1.06000	  -13.91256	 230.0	 2	    1.06000	    0.94000;
	139	 1	 672.78	 83.30	 0.0	 0.0	 1	    1.00180	  -26.32108	 115.0	 2	    1.06000	    0.94000;
	140	 1	 438.38	 114.70	 0.0	 0.0	 1	    1.02602	  -16.67539	 230.0	 2	    1.06000	    0.94000;
	141	 2	 163.96	 58.00	 0.0	 0.0	 1	    1.05345	   -9.85456	 230.0	 2	    1.06000	    0.94000;
	142	 1	 63.89	 24.50	 0.0	 0.0	 1	    1.00292	  -16.88881	 230.0	 2	    1.06000	    0.94000;
	143	 2	 101.20	 35.50	 0.0	 0.0	 1	    1.04546	   -9.07016	 230.0	 2	    1.06000	    0.94000;
	144	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05203	   -3.36431	 230.0	 2	    1.06000	    0.94000;
	145	 1	 27.14	 14.00	 0.0	 0.0	 1	    1.01001	  -15.04281	 230.0	 2	    1.06000	    0.94000;
	146	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.05770	  -12.56130	 230.0	 2	    1.06000	    0.94000;
	147	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	  -10.10511	 230.0	 2	    1.06000	    0.94000;
	148	 1	 71.24	 25.00	 0.0	 0.0	 1	    1.06000	  -13.11231	 230.0	 2	    1.06000	    0.94000;
	149	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.04957	  -11.41247	 230.0	 2	    1.06000	    0.94000;
	150	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01323	  -10.99386	 230.0	 2	    1.06000	    0.94000;
	151	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	  -14.75580	 230.0	 2	    1.06000	    0.94000;
	152	 2	 19.22	 9.00	 0.0	 0.0	 1	    1.06000	    1.95598	 230.0	 2	    1.06000	    0.94000;
	153	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	    5.05338	 230.0	 2	    1.06000	    0.94000;
	154	 1	 79.15	 5.00	 0.0	 34.5	 1	    0.99838	   -8.18190	 115.0	 2	    1.06000	    0.94000;
	155	 1	 226.15	 50.00	 0.0	 0.0	 1	    1.05537	    0.29358	 230.0	 2	    1.06000	    0.94000;
	156	 2	 84.80	 50.00	 0.0	 0.0	 1	    1.01623	   -1.41148	 115.0	 2	    1.06000	    0.94000;
	157	 1	 123.50	 -24.30	 0.0	 0.0	 1	    1.01298	  -35.23605	 230.0	 2	    1.06000	    0.94000;
	158	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.02975	  -31.68900	 230.0	 2	    1.06000	    0.94000;
	159	 1	 37.31	 16.50	 0.0	 0.0	 1	    1.01723	  -33.68277	 230.0	 2	    1.06000	    0.94000;
	160	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03636	  -28.95263	 230.0	 2	    1.06000	    0.94000;
	161	 1	 39.58	 15.00	 0.0	 0.0	 1	    1.05943	    3.03789	 230.0	 2	    1.06000	    0.94000;
	162	 1	 96.11	 24.00	 0.0	 0.0	 1	    1.02351	   12.77983	 230.0	 2	    1.06000	    0.94000;
	163	 1	 0.00	 0.40	 0.0	 0.0	 1	    1.04932	   -4.39069	 230.0	 2	    1.06000	    0.94000;
	164	 1	 0.00	 0.00	 0.0	 -212.0	 1	    1.01176	    3.27786	 230.0	 2	    1.06000	    0.94000;
	165	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03727	   21.08661	 230.0	 2	    1.06000	    0.94000;
	166	 1	 0.00	 0.00	 0.0	 -103.0	 1	    1.03739	   25.22138	 230.0	 2	    1.06000	    0.94000;
	167	 1	 339.11	 95.70	 0.0	 0.0	 1	    1.00897	  -22.65741	 230.0	 2	    1.06000	    0.94000;
	168	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03559	  -18.95820	 230.0	 2	    1.06000	    0.94000;
	169	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.02200	  -21.28069	 230.0	 2	    1.06000	    0.94000;
	170	 2	 544.78	 205.00	 0.0	 0.0	 1	    1.01335	  -15.39877	 115.0	 2	    1.06000	    0.94000;
	171	 2	 863.42	 291.10	 0.0	 0.0	 1	    1.06000	  -22.89655	 115.0	 2	    1.06000	    0.94000;
	172	 1	 26.50	 0.00	 0.0	 0.0	 1	    1.00774	  -23.31301	 115.0	 2	    1.06000	    0.94000;
	173	 1	 184.87	 43.00	 0.0	 53.0	 1	    0.95095	  -29.56802	 115.0	 2	    1.06000	    0.94000;
	174	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05661	  -14.62820	 115.0	 2	    1.06000	    0.94000;
	175	 1	 199.01	 83.00	 0.0	 0.0	 1	    0.95587	  -22.58529	 115.0	 2	    1.06000	    0.94000;
	176	 2	 5.65	 4.00	 0.0	 0.0	 1	    1.01496	  -12.78277	 115.0	 2	    1.06000	    0.94000;
	177	 2	 31.66	 12.00	 0.0	 0.0	 1	    1.06000	   -8.19240	 115.0	 2	    1.06000	    0.94000;
	178	 1	 483.27	 173.60	 0.0	 0.0	 1	    0.94653	  -20.19787	 115.0	 2	    1.06000	    0.94000;
	179	 1	 83.67	 29.00	 0.0	 45.0	 1	    0.96398	  -23.98155	 115.0	 2	    1.06000	    0.94000;
	180	 1	 78.59	 49.30	 0.0	 0.0	 1	    0.98260	  -17.57354	 115.0	 2	    1.06000	    0.94000;
	181	 1	 73.40	 0.00	 0.0	 0.0	 1	    1.04916	   -8.18678	 230.0	 2	    1.06000	    0.94000;
	182	 1	 272.17	 89.00	 0.0	 0.0	 1	    1.02135	  -21.26003	 230.0	 2	    1.06000	    0.94000;
	183	 1	 45.23	 4.00	 0.0	 0.0	 1	    0.98968	    1.43317	 115.0	 2	    1.06000	    0.94000;
	184	 1	 154.68	 16.60	 0.0	 0.0	 1	    1.03884	  -10.36546	 230.0	 2	    1.06000	    0.94000;
	185	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	   -4.30447	 230.0	 2	    1.06000	    0.94000;
	186	 2	 67.62	 24.30	 0.0	 0.0	 1	    1.06000	   -4.44804	 230.0	 2	    1.06000	    0.94000;
	187	 2	 67.62	 24.30	 0.0	 0.0	 1	    1.06000	   -2.15909	 230.0	 2	    1.06000	    0.94000;
	188	 1	 206.47	 43.60	 0.0	 0.0	 1	    1.04968	   -7.58546	 230.0	 2	    1.06000	    0.94000;
	189	 1	 7.92	 2.00	 0.0	 0.0	 1	    0.99640	  -10.38376	 66.0	 3	    1.06000	    0.94000;
	190	 2	 0.00	 0.00	 0.0	 -150.0	 1	    1.06000	   28.71473	 345.0	 3	    1.06000	    0.94000;
	191	 2	 552.93	 53.00	 0.0	 0.0	 1	    1.06000	   25.61049	 230.0	 3	    1.06000	    0.94000;
	192	 1	 904.58	 72.00	 0.0	 0.0	 1	    0.97368	   10.73846	 230.0	 3	    1.06000	    0.94000;
	193	 1	 0.00	 0.00	 0.0	 0.0	 1	    0.98746	  -10.23260	 66.0	 3	    1.06000	    0.94000;
	194	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01563	   19.35916	 345.0	 3	    1.06000	    0.94000;
	195	 1	 0.00	 0.00	 0.0	 0.0	 1	    0.99859	   14.21525	 345.0	 3	    1.06000	    0.94000;
	196	 1	 11.31	 3.00	 0.0	 0.0	 1	    0.95590	   -7.69627	 115.0	 3	    1.06000	    0.94000;
	197	 1	 48.62	 14.00	 0.0	 0.0	 1	    0.97454	   -5.11436	 115.0	 3	    1.06000	    0.94000;
	198	 2	 72.37	 21.00	 0.0	 0.0	 1	    1.01108	   -5.54187	 115.0	 3	    1.06000	    0.94000;
	199	 1	 39.58	 12.00	 0.0	 0.0	 1	    0.95372	   -8.12606	 115.0	 3	    1.06000	    0.94000;
	200	 1	 30.53	 12.00	 0.0	 0.0	 1	    0.97067	   -6.40385	 115.0	 3	    1.06000	    0.94000;
	201	 1	 46.36	 14.00	 0.0	 0.0	 1	    0.96710	  -11.58604	 66.0	 1	    1.06000	    0.94000;
	202	 1	 42.97	 13.00	 0.0	 0.0	 1	    0.98326	   -4.33855	 66.0	 3	    1.06000	    0.94000;
	203	 1	 47.49	 14.00	 0.0	 0.0	 1	    0.99446	   -4.23274	 115.0	 3	    1.06000	    0.94000;
	204	 1	 81.41	 24.00	 0.0	 0.0	 1	    0.96509	   -9.86033	 66.0	 3	    1.06000	    0.94000;
	205	 1	 0.00	 -5.00	 0.0	 0.0	 1	    0.97986	  -10.44604	 66.0	 3	    1.06000	    0.94000;
	206	 1	 13.57	 2.00	 0.0	 0.0	 1	    1.00499	  -14.79829	 66.0	 3	    1.06000	    0.94000;
	207	 1	 -21.00	 -14.20	 0.0	 0.0	 1	    1.02311	  -16.03259	 66.0	 1	    1.06000	    0.94000;
	208	 1	 7.92	 2.00	 0.0	 0.0	 1	    0.99243	  -10.99108	 66.0	 3	    1.06000	    0.94000;
	209	 1	 42.97	 13.00	 0.0	 0.0	 1	    0.99595	  -10.45882	 66.0	 3	    1.06000	    0.94000;
	210	 1	 0.00	 0.00	 0.0	 0.0	 1	    0.97389	   -7.21328	 115.0	 3	    1.06000	    0.94000;
	211	 1	 108.55	 7.00	 0.0	 0.0	 1	    0.98654	   -0.98535	 115.0	 3	    1.06000	    0.94000;
	212	 1	 0.00	 0.00	 0.0	 0.0	 1	    0.99823	    4.16614	 138.0	 3	    1.06000	    0.94000;
	213	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	   15.33032	 16.5	 3	    1.06000	    0.94000;
	214	 1	 24.88	 16.00	 0.0	 0.0	 1	    1.04485	   15.38498	 138.0	 3	    1.06000	    0.94000;
	215	 1	 53.14	 26.00	 0.0	 0.0	 1	    1.01559	   14.70165	 138.0	 3	    1.06000	    0.94000;
	216	 1	 199.01	 105.00	 0.0	 0.0	 1	    0.99427	   17.99659	 138.0	 3	    1.06000	    0.94000;
	217	 1	 113.07	 75.00	 0.0	 0.0	 1	    1.02478	   29.59324	 138.0	 3	    1.06000	    0.94000;
	218	 1	 148.13	 96.00	 0.0	 0.0	 1	    1.01169	   31.70344	 138.0	 3	    1.06000	    0.94000;
	219	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05315	   27.54094	 345.0	 3	    1.06000	    0.94000;
	220	 2	 322.26	 100.00	 0.0	 0.0	 1	    1.05999	   43.54928	 138.0	 3	    1.06000	    0.94000;
	221	 2	 193.35	 70.00	 0.0	 0.0	 1	    1.06000	   35.72110	 138.0	 3	    1.06000	    0.94000;
	222	 2	 370.88	 188.00	 0.0	 0.0	 1	    1.03157	   18.37853	 20.0	 3	    1.06000	    0.94000;
	223	 1	 483.95	 232.00	 0.0	 0.0	 1	    1.05324	   35.01737	 138.0	 3	    1.06000	    0.94000;
	224	 1	 195.62	 99.00	 0.0	 0.0	 1	    1.03667	   28.54919	 230.0	 3	    1.06000	    0.94000;
	225	 1	 463.60	 40.00	 0.0	 0.0	 1	    0.98170	   12.61411	 230.0	 3	    1.06000	    0.94000;
	226	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04574	   28.49177	 230.0	 3	    1.06000	    0.94000;
	227	 2	 608.33	 369.00	 0.0	 0.0	 1	    1.06000	   43.66818	 27.0	 3	    1.06000	    0.94000;
	228	 1	 252.15	 148.00	 0.0	 0.0	 1	    1.05674	   31.21890	 138.0	 3	    1.06000	    0.94000;
	229	 1	 108.55	 46.00	 0.0	 0.0	 1	    1.06000	   30.42336	 138.0	 3	    1.06000	    0.94000;
	230	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.05558	   30.39618	 20.0	 3	    1.06000	    0.94000;
	231	 1	 179.79	 107.00	 0.0	 -300.0	 1	    1.05937	   28.62046	 345.0	 3	    1.06000	    0.94000;
	232	 1	 506.57	 143.00	 0.0	 0.0	 1	    1.04835	   28.95768	 138.0	 3	    1.06000	    0.94000;
	233	 2	 456.81	 212.00	 0.0	 0.0	 1	    1.04835	   44.30999	 66.0	 3	    1.06000	    0.94000;
	234	 1	 646.78	 244.00	 0.0	 0.0	 1	    1.05787	   38.20495	 138.0	 3	    1.06000	    0.94000;
	235	 1	 304.17	 157.00	 0.0	 0.0	 1	    1.05752	   45.99712	 138.0	 3	    1.06000	    0.94000;
	236	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	   49.00044	 20.0	 3	    1.06000	    0.94000;
	237	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05951	   28.41333	 345.0	 3	    1.06000	    0.94000;
	238	 2	 288.34	 149.00	 0.0	 -150.0	 1	    1.06000	   46.25596	 138.0	 3	    1.06000	    0.94000;
	239	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.05022	   52.95783	 138.0	 3	    1.06000	    0.94000;
	240	 1	 0.00	 0.00	 0.0	 -140.0	 1	    1.02846	   29.19305	 230.0	 3	    1.06000	    0.94000;
	241	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	   28.41247	 20.0	 3	    1.06000	    0.94000;
	242	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	   15.88574	 138.0	 3	    1.06000	    0.94000;
	243	 2	 9.05	 3.00	 0.0	 0.0	 1	    1.06000	    6.88156	 66.0	 3	    1.06000	    0.94000;
	244	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04474	    6.94135	 66.0	 3	    1.06000	    0.94000;
	245	 1	 68.97	 30.00	 0.0	 0.0	 1	    1.02938	    9.21527	 66.0	 3	    1.06000	    0.94000;
	246	 1	 87.07	 33.00	 0.0	 0.0	 1	    1.02108	    7.03306	 66.0	 3	    1.06000	    0.94000;
	247	 1	 68.97	 30.00	 0.0	 0.0	 1	    1.01988	    8.64616	 66.0	 3	    1.06000	    0.94000;
	248	 1	 32.79	 14.00	 0.0	 45.6	 1	    0.99118	    1.20500	 66.0	 3	    1.06000	    0.94000;
	249	 1	 32.79	 14.00	 0.0	 0.0	 1	    0.98908	    0.57049	 66.0	 3	    1.06000	    0.94000;
	250	 1	 -23.00	 -17.00	 0.0	 0.0	 1	    1.03287	    2.37891	 66.0	 3	    1.06000	    0.94000;
	281	 1	 -33.10	 -29.40	 0.0	 0.0	 1	    1.02981	   29.26520	 230.0	 3	    1.06000	    0.94000;
	319	 1	 115.80	 -24.00	 0.0	 0.0	 1	    1.04337	  -21.95165	 230.0	 1	    1.06000	    0.94000;
	320	 1	 2.40	 -12.60	 0.0	 0.0	 1	    1.03872	  -27.62820	 115.0	 1	    1.06000	    0.94000;
	322	 1	 2.40	 -3.90	 0.0	 0.0	 1	    1.05707	  -17.01620	 115.0	 1	    1.06000	    0.94000;
	323	 1	 -14.90	 26.50	 0.0	 0.0	 1	    1.03731	  -16.40653	 230.0	 1	    1.06000	    0.94000;
	324	 1	 24.70	 -1.20	 0.0	 0.0	 1	    1.04652	  -14.97713	 115.0	 1	    1.06000	    0.94000;
	526	 1	 145.30	 -34.90	 0.0	 0.0	 1	    1.05377	  -33.31991	 115.0	 1	    1.06000	    0.94000;
	528	 1	 28.10	 -20.50	 0.0	 0.0	 1	    1.01495	  -20.37223	 115.0	 1	    1.06000	    0.94000;
	531	 1	 15.83	 2.50	 0.0	 0.0	 1	    0.99317	  -15.35459	 115.0	 1	    1.06000	    0.94000;
	552	 1	 -11.10	 -1.40	 0.0	 0.0	 1	    1.02471	  -11.37678	 115.0	 1	    1.06000	    0.94000;
	562	 1	 57.10	 17.40	 0.0	 0.0	 1	    0.98104	  -12.87172	 230.0	 1	    1.06000	    0.94000;
	609	 1	 33.47	 0.60	 0.0	 0.0	 1	    0.97938	  -17.03751	 115.0	 1	    1.06000	    0.94000;
	664	 1	 -113.70	 76.70	 0.0	 0.0	 1	    0.99655	   21.72470	 345.0	 3	    1.06000	    0.94000;
	1190	 1	 113.42	 29.17	 0.0	 0.0	 1	    1.02895	  -28.28347	 86.0	 2	    1.06000	    0.94000;
	1200	 1	 -100.00	 34.17	 0.0	 0.0	 1	    1.05285	  -36.42704	 86.0	 2	    1.06000	    0.94000;
	1201	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03608	  -46.05200	 115.0	 2	    1.06000	    0.94000;
	2040	 1	 0.00	 0.00	 0.0	 0.0	 1	    0.95209	    2.52614	 115.0	 3	    1.06000	    0.94000;
	7001	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	   -0.83726	 13.8	 1	    1.06000	    0.94000;
	7002	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	   -0.56277	 13.8	 1	    1.06000	    0.94000;
	7003	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	   -4.02182	 13.8	 1	    1.06000	    0.94000;
	7011	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	  -15.31104	 13.8	 1	    1.06000	    0.94000;
	7012	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	  -13.99048	 13.8	 1	    1.06000	    0.94000;
	7017	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.01277	   15.37027	 13.8	 1	    1.06000	    0.94000;
	7023	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.05161	  -22.68608	 13.8	 1	    1.06000	    0.94000;
	7024	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	  -12.76064	 13.8	 1	    1.06000	    0.94000;
	7039	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	   15.56169	 20.0	 1	    1.06000	    0.94000;
	7044	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	   -5.10570	 13.8	 1	    1.06000	    0.94000;
	7049	 3	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	   -0.00000	 13.8	 1	    1.06000	    0.94000;
	7055	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	    4.47125	 13.8	 1	    1.06000	    0.94000;
	7057	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.04589	  -16.66989	 13.8	 1	    1.06000	    0.94000;
	7061	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	   -6.00444	 13.8	 1	    1.06000	    0.94000;
	7062	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	    6.93122	 13.8	 1	    1.06000	    0.94000;
	7071	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.03668	   -5.03848	 13.8	 1	    1.06000	    0.94000;
	7130	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	  -14.50099	 13.8	 2	    1.06000	    0.94000;
	7139	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	  -26.32108	 13.8	 2	    1.06000	    0.94000;
	7166	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	   30.29119	 13.8	 2	    1.06000	    0.94000;
	9001	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.02997	   -7.34000	 115.0	 9	    1.06000	    0.94000;
	9002	 2	 4.20	 0.00	 0.0	 0.0	 1	    1.04516	  -15.31141	 6.6	 9	    1.06000	    0.94000;
	9003	 1	 3.06	 0.94	 0.14	 2.4	 1	    0.99712	  -16.58184	 6.6	 9	    1.06000	    0.94000;
	9004	 1	 0.97	 0.28	 0.0	 0.0	 1	    0.99003	  -16.74383	 6.6	 9	    1.06000	    0.94000;
	9005	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03150	   -7.33920	 115.0	 9	    1.06000	    0.94000;
	9006	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01816	  -14.09419	 6.6	 9	    1.06000	    0.94000;
	9007	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.00579	  -15.48098	 6.6	 9	    1.06000	    0.94000;
	9012	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04484	  -13.64959	 6.6	 9	    1.06000	    0.94000;
	9021	 1	 5.37	 1.56	 0.0	 0.0	 1	    1.03916	  -15.54617	 6.6	 9	    1.06000	    0.94000;
	9022	 1	 1.73	 0.53	 0.08	 0.0	 1	    1.01544	  -18.19004	 0.6	 9	    1.06000	    0.94000;
	9023	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.02445	  -15.88827	 6.6	 9	    1.06000	    0.94000;
	9024	 1	 1.53	 0.47	 0.07	 0.0	 1	    1.02126	  -17.95522	 0.6	 9	    1.06000	    0.94000;
	9025	 1	 0.51	 0.16	 0.02	 0.0	 1	    1.01455	  -16.98311	 0.6	 9	    1.06000	    0.94000;
	9026	 1	 0.51	 0.16	 0.02	 0.0	 1	    1.01540	  -16.89105	 0.6	 9	    1.06000	    0.94000;
	9031	 1	 2.08	 0.64	 0.1	 0.0	 1	    0.94321	  -22.47902	 0.6	 9	    1.06000	    0.94000;
	9032	 1	 1.57	 0.48	 0.07	 0.0	 1	    0.95627	  -21.16066	 0.6	 9	    1.06000	    0.94000;
	9033	 1	 2.14	 0.65	 0.1	 0.0	 1	    0.94000	  -22.83940	 0.6	 9	    1.06000	    0.94000;
	9034	 1	 1.75	 0.54	 0.08	 1.72	 1	    1.01118	  -18.12024	 0.6	 9	    1.06000	    0.94000;
	9035	 1	 1.88	 0.58	 0.09	 0.0	 1	    0.96292	  -20.44686	 0.6	 9	    1.06000	    0.94000;
	9036	 1	 3.43	 1.00	 0.0	 0.0	 1	    0.97284	  -19.88175	 2.3	 9	    1.06000	    0.94000;
	9037	 1	 2.10	 0.64	 0.1	 0.0	 1	    0.96990	  -19.77977	 0.6	 9	    1.06000	    0.94000;
	9038	 1	 2.92	 0.89	 0.14	 0.0	 1	    0.95108	  -21.81280	 0.6	 9	    1.06000	    0.94000;
	9041	 1	 1.14	 0.35	 0.05	 0.0	 1	    0.97636	  -18.39706	 0.6	 9	    1.06000	    0.94000;
	9042	 1	 0.92	 0.28	 0.04	 0.0	 1	    0.96231	  -19.70565	 0.6	 9	    1.06000	    0.94000;
	9043	 1	 1.81	 0.52	 0.0	 0.0	 1	    0.97762	  -18.51674	 2.3	 9	    1.06000	    0.94000;
	9044	 1	 0.00	 0.00	 0.0	 0.0	 1	    0.99241	  -16.69588	 6.6	 9	    1.06000	    0.94000;
	9051	 2	 35.81	 0.00	 0.0	 0.0	 1	    1.06000	  -14.91003	 13.8	 9	    1.06000	    0.94000;
	9052	 1	 33.92	 23.00	 0.0	 0.0	 1	    0.99983	  -13.79734	 13.8	 9	    1.06000	    0.94000;
	9053	 2	 26.48	 0.00	 0.0	 0.0	 1	    1.01863	  -13.49853	 13.8	 9	    1.06000	    0.94000;
	9054	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	    1.72617	 13.8	 9	    1.06000	    0.94000;
	9055	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06000	   -7.33920	 13.8	 9	    1.06000	    0.94000;
	9071	 1	 1.15	 0.35	 0.05	 0.0	 1	    0.98936	  -17.44054	 0.6	 9	    1.06000	    0.94000;
	9072	 1	 1.15	 0.35	 0.05	 0.0	 1	    0.99455	  -16.83259	 0.6	 9	    1.06000	    0.94000;
	9121	 1	 4.30	 1.25	 0.0	 0.0	 1	    1.02210	  -15.77689	 6.6	 9	    1.06000	    0.94000;
	9533	 1	 1.35	 0.41	 0.1	 0.0	 1	    1.06000	  -14.05627	 2.3	 9	    1.06000	    0.94000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	8	 0.0	 224.717	 289.2	 -289.2	 1.06	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	10	 0.0	 20.0	 20.0	 -20.0	 1.05071	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	20	 0.0	 214.781	 310.8	 -310.8	 1.06	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	63	 0.0	 67.0	 79.2	 -79.2	 1.06	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	76	 0.0	 218.4	 218.4	 -218.4	 1.00987	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	84	 0.0	 155.185	 243.0	 -243.0	 1.06	 100.0	 1	 485	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	91	 0.0	 63.044	 91.0	 -55.0	 1.06	 100.0	 1	 109	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	92	 225.0	 6.762	 153.0	 -153.0	 1.06	 100.0	 1	 225	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	98	 0.0	 29.936	 95.0	 -95.0	 1.05088	 100.0	 1	 190	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	108	 419.917	 -5.398	 217.0	 -217.0	 1.06	 100.0	 1	 433	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	119	 1448.0	 852.191	 985.0	 -1105.2	 1.06	 100.0	 1	 1448	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	124	 739.959	 113.088	 463.0	 -463.0	 1.06	 100.0	 1	 926	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	125	 0.0	 301.751	 430.8	 -430.8	 1.05593	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	138	 0.0	 330.079	 350.0	 -259.2	 1.06	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	141	 502.48	 92.079	 266.0	 -266.0	 1.05345	 100.0	 1	 531	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	143	 649.315	 131.119	 392.0	 -392.0	 1.04546	 100.0	 1	 784	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	146	 0.0	 44.899	 158.4	 -158.4	 1.0577	 100.0	 1	 186	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	147	 131.0	 -33.933	 145.2	 -145.2	 1.06	 100.0	 1	 131	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	149	 0.0	 14.72	 184.0	 -184.0	 1.04957	 100.0	 1	 367	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	152	 373.0	 -40.551	 187.0	 -187.0	 1.06	 100.0	 1	 373	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	153	 292.0	 -50.508	 146.0	 -146.0	 1.06	 100.0	 1	 292	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	156	 0.0	 87.6	 87.6	 -87.6	 1.01623	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	170	 534.247	 229.97	 296.0	 -296.0	 1.01335	 100.0	 1	 591	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	171	 0.0	 595.564	 764.4	 -764.4	 1.06	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	176	 0.0	 -12.704	 155.0	 -155.0	 1.01496	 100.0	 1	 310	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	177	 415.666	 131.008	 220.0	 -220.0	 1.06	 100.0	 1	 440	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	185	 481.461	 58.318	 289.0	 -289.0	 1.06	 100.0	 1	 577	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	186	 1442.618	 207.679	 965.0	 -965.0	 1.06	 100.0	 1	 1930	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	187	 2712.0	 240.79	 1356.0	 -1356.0	 1.06	 100.0	 1	 2712	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	190	 0.0	 -42.772	 276.0	 -276.0	 1.06	 100.0	 1	 31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	191	 1505.491	 453.702	 1106.0	 -1106.0	 1.06	 100.0	 1	 2211	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	198	 61.292	 229.0	 229.0	 -229.0	 1.01108	 100.0	 1	 398	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	213	 0.0	 42.263	 158.0	 -158.0	 1.06	 100.0	 1	 316	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	220	 957.0	 625.496	 1216.8	 -1216.8	 1.05999	 100.0	 1	 957	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	221	 800.0	 336.944	 658.8	 -658.8	 1.06	 100.0	 1	 800	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	222	 0.0	 157.0	 157.0	 -157.0	 1.03157	 100.0	 1	 314	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	227	 1227.358	 429.733	 673.0	 -673.0	 1.06	 100.0	 1	 1345	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	230	 0.0	 52.032	 229.0	 -229.0	 1.05558	 100.0	 1	 412	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	233	 1058.851	 271.759	 834.0	 -834.0	 1.04835	 100.0	 1	 1667	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	236	 1244.0	 549.643	 622.0	 -622.0	 1.06	 100.0	 1	 1244	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	238	 1421.253	 59.029	 1614.0	 -1614.0	 1.06	 100.0	 1	 1856	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	239	 799.0	 93.886	 400.0	 -400.0	 1.05022	 100.0	 1	 799	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	241	 0.0	 3.375	 297.0	 -297.0	 1.06	 100.0	 1	 371	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	242	 455.0	 206.693	 228.0	 -228.0	 1.06	 100.0	 1	 455	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	243	 0.0	 66.645	 151.0	 -151.0	 1.06	 100.0	 1	 301	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	7001	 762.0	 126.502	 381.0	 -381.0	 1.06	 100.0	 1	 762	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	7002	 747.0	 15.087	 374.0	 -374.0	 1.06	 100.0	 1	 747	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	7003	 947.0	 420.108	 474.0	 -474.0	 1.06	 100.0	 1	 947	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	7011	 58.228	 102.195	 307.0	 -307.0	 1.06	 100.0	 1	 614	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	7012	 0.0	 125.175	 294.0	 -294.0	 1.06	 100.0	 1	 587	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	7017	 1129.0	 191.484	 565.0	 -565.0	 1.01277	 100.0	 1	 1129	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	7023	 0.0	 -38.356	 358.0	 -358.0	 1.05161	 100.0	 1	 716	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	7024	 323.0	 110.388	 224.0	 -224.0	 1.06	 100.0	 1	 323	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	7039	 859.157	 243.262	 446.0	 -446.0	 1.06	 100.0	 1	 891	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	7044	 38.28	 57.011	 73.0	 -73.0	 1.06	 100.0	 1	 146	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	7049	 325.962	 27.237	 362.0	 -362.0	 1.06	 100.0	 1	 723	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	7055	 139.017	 56.34	 88.0	 -88.0	 1.06	 100.0	 1	 176	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	7057	 0.0	 101.0	 101.0	 -101.0	 1.04589	 100.0	 1	 201	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	7061	 330.312	 126.792	 291.0	 -291.0	 1.06	 100.0	 1	 582	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	7062	 629.0	 257.822	 315.0	 -315.0	 1.06	 100.0	 1	 629	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	7071	 220.0	 110.0	 110.0	 -110.0	 1.03668	 100.0	 1	 220	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	7130	 0.0	 7.557	 600.0	 -344.0	 1.06	 100.0	 1	 688	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	7139	 0.0	 369.425	 561.0	 -561.0	 1.06	 100.0	 1	 1122	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	7166	 631.0	 183.571	 316.0	 -316.0	 1.06	 100.0	 1	 631	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	9002	 0.0	 6.0	 6.0	 -6.0	 1.04516	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	9051	 0.0	 24.163	 26.4	 -26.4	 1.06	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	9053	 0.0	 11.196	 12.83	 -12.8	 1.01863	 100.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	9054	 108.614	 58.474	 104.0	 -104.0	 1.06	 100.0	 1	 208	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	9055	 0.0	 9.474	 10.8	 -10.8	 1.06	 100.0	 1	 20	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.073119	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.296634	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.793986	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.215902	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.053340	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.707319	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.308775	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.067263	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.016345	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.072359	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.920702	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.041201	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.848562	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.604172	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.002526	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.781559	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.767109	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.109175	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.069441	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.845243	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.017084	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.583201	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.959273	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.404273	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.434092	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.410231	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.410005	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.520323	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.678886	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.213392	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	   0.487646	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.635697	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.410361	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.694674	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.626895	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.827187	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.621606	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.883025	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.765775	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.060944	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.378979	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.564746	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.210988	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.816544	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.847167	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.041811	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.832619	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.901066	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.996898	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.992865	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.777162	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.769110	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.100935	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.443264	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.730818	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.101686	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.496735	   0.000000; % PEL
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	37	 9001	 6e-05	 0.00046	 0.0	 9900.0	 63230.0	 75.0	 1.0082	 0.0	 1	 -30.0	 30.0;
	9001	 9005	 0.0008	 0.00348	 0.0	 8215.0	 8215.0	 8215.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9001	 9006	 0.02439	 0.43682	 0.0	 68.0	 68.0	 68.0	 0.9668	 0.0	 1	 -30.0	 30.0;
	9001	 9012	 0.03624	 0.64898	 0.0	 46.0	 46.0	 46.0	 0.9796	 0.0	 1	 -30.0	 30.0;
	9005	 9051	 0.01578	 0.37486	 0.0	 79.0	 79.0	 79.0	 1.0435	 0.0	 1	 -30.0	 30.0;
	9005	 9052	 0.01578	 0.37486	 0.0	 79.0	 79.0	 79.0	 0.9391	 0.0	 1	 -30.0	 30.0;
	9005	 9053	 0.01602	 0.38046	 0.0	 78.0	 78.0	 78.0	 1.0435	 0.0	 1	 -30.0	 30.0;
	9005	 9054	 0.0	 0.152	 0.0	 193.0	 193.0	 193.0	 1.0435	 0.0	 1	 -30.0	 30.0;
	9005	 9055	 0.0	 0.8	 0.0	 37.0	 37.0	 37.0	 1.0435	 0.0	 1	 -30.0	 30.0;
	9006	 9007	 0.05558	 0.24666	 0.0	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9006	 9003	 0.11118	 0.49332	 0.0	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9006	 9003	 0.11118	 0.49332	 0.0	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9012	 9002	 0.07622	 0.43286	 0.0	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9012	 9002	 0.07622	 0.43286	 0.0	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9002	 9021	 0.0537	 0.07026	 0.0	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9021	 9023	 1.1068	 0.95278	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9021	 9022	 0.44364	 2.8152	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9002	 9024	 0.50748	 3.2202	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9023	 9025	 0.66688	 3.944	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9023	 9026	 0.6113	 3.6152	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9007	 9071	 0.4412	 2.9668	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9007	 9072	 0.30792	 2.057	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9007	 9003	 0.0558	 0.24666	 0.0	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9003	 9031	 0.73633	 4.6724	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9032	 0.76978	 4.8846	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9033	 0.75732	 4.8056	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9044	 0.07378	 0.06352	 0.0	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9044	 9004	 0.03832	 0.02894	 0.0	 611.0	 611.0	 611.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9004	 9041	 0.36614	 2.456	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9004	 9042	 1.0593	 5.4536	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9004	 9043	 0.1567	 1.6994	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9034	 0.13006	 1.3912	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9035	 0.54484	 3.4572	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9036	 0.15426	 1.6729	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9037	 0.3849	 2.5712	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9003	 9038	 0.4412	 2.9668	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9012	 9121	 0.23552	 0.99036	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9053	 9533	 0.0	 0.75	 0.0	 40.0	 40.0	 40.0	 0.9583	 0.0	 1	 -30.0	 30.0;
	1	 5	 0.001	 0.006	 0.0	 4823.0	 4823.0	 4823.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2	 6	 0.001	 0.009	 0.0	 3240.0	 3240.0	 3240.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2	 8	 0.006	 0.027	 0.054	 1061.0	 1061.0	 1061.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 7	 0.0	 0.003	 0.0	 9778.0	 9778.0	 9778.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 19	 0.008	 0.069	 0.139	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 150	 0.001	 0.007	 0.0	 4149.0	 4149.0	 4149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4	 16	 0.002	 0.019	 1.127	 1536.0	 1536.0	 1536.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5	 9	 0.006	 0.029	 0.018	 991.0	 991.0	 991.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 12	 0.001	 0.009	 0.07	 3240.0	 3240.0	 3240.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 131	 0.001	 0.007	 0.014	 4149.0	 4149.0	 4149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 11	 0.013	 0.0595	 0.033	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 14	 0.013	 0.042	 0.081	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9	 11	 0.006	 0.027	 0.013	 1061.0	 1061.0	 1061.0	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 13	 0.008	 0.034	 0.018	 840.0	 840.0	 840.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 21	 0.002	 0.015	 0.118	 1939.0	 1939.0	 1939.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13	 20	 0.006	 0.034	 0.016	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14	 15	 0.014	 0.042	 0.097	 663.0	 663.0	 663.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 37	 0.065	 0.248	 0.121	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 89	 0.099	 0.248	 0.035	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 90	 0.096	 0.363	 0.048	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16	 42	 0.002	 0.022	 1.28	 1328.0	 1328.0	 1328.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 21	 0.002	 0.018	 0.036	 1620.0	 1620.0	 1620.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 87	 0.013	 0.08	 0.151	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 22	 0.016	 0.033	 0.015	 800.0	 800.0	 800.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 27	 0.069	 0.186	 0.098	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 24	 0.004	 0.034	 0.28	 857.0	 857.0	 857.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 23	 0.052	 0.111	 0.05	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 25	 0.019	 0.039	 0.018	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24	 319	 0.007	 0.068	 0.134	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25	 26	 0.036	 0.071	 0.034	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 27	 0.045	 0.12	 0.065	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 320	 0.043	 0.13	 0.014	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 34	 0.0	 0.063	 0.0	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 38	 0.0025	 0.012	 0.013	 2393.0	 2393.0	 2393.0	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 40	 0.006	 0.029	 0.02	 991.0	 991.0	 991.0	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 41	 0.007	 0.043	 0.026	 674.0	 674.0	 674.0	 0.0	 0.0	 1	 -30.0	 30.0;
	34	 42	 0.001	 0.008	 0.042	 3639.0	 3639.0	 3639.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35	 72	 0.012	 0.06	 0.008	 480.0	 480.0	 480.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35	 76	 0.006	 0.014	 0.002	 1926.0	 1926.0	 1926.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35	 77	 0.01	 0.029	 0.003	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 88	 0.004	 0.027	 0.043	 1075.0	 1075.0	 1075.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 38	 0.008	 0.047	 0.008	 616.0	 616.0	 616.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 40	 0.022	 0.064	 0.007	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 41	 0.01	 0.036	 0.02	 786.0	 786.0	 786.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 49	 0.017	 0.081	 0.048	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 89	 0.102	 0.254	 0.033	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 90	 0.047	 0.127	 0.016	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38	 41	 0.008	 0.037	 0.02	 775.0	 775.0	 775.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38	 43	 0.032	 0.087	 0.04	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39	 42	 0.0006	 0.0064	 0.404	 4564.0	 4564.0	 4564.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40	 48	 0.026	 0.154	 0.022	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 42	 0.0	 0.029	 0.0	 1012.0	 1012.0	 1012.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 49	 0.065	 0.191	 0.02	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 51	 0.031	 0.089	 0.036	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42	 46	 0.002	 0.014	 0.806	 2075.0	 2075.0	 2075.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 44	 0.026	 0.072	 0.035	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 48	 0.095	 0.262	 0.032	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 53	 0.013	 0.039	 0.016	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44	 47	 0.027	 0.084	 0.039	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44	 54	 0.028	 0.084	 0.037	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45	 60	 0.007	 0.041	 0.312	 706.0	 706.0	 706.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45	 74	 0.009	 0.054	 0.411	 536.0	 536.0	 536.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 81	 0.005	 0.042	 0.69	 694.0	 694.0	 694.0	 0.0	 0.0	 1	 -30.0	 30.0;
	47	 73	 0.052	 0.145	 0.073	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	47	 113	 0.043	 0.118	 0.013	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -30.0	 30.0;
	48	 107	 0.025	 0.062	 0.007	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 51	 0.031	 0.094	 0.043	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -30.0	 30.0;
	51	 52	 0.037	 0.109	 0.049	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -30.0	 30.0;
	52	 55	 0.027	 0.08	 0.036	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 54	 0.025	 0.073	 0.035	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	54	 55	 0.035	 0.103	 0.047	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -30.0	 30.0;
	55	 57	 0.065	 0.169	 0.082	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	57	 58	 0.046	 0.08	 0.036	 318.0	 318.0	 318.0	 0.0	 0.0	 1	 -30.0	 30.0;
	57	 63	 0.159	 0.537	 0.071	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -30.0	 30.0;
	58	 59	 0.009	 0.026	 0.005	 1067.0	 1067.0	 1067.0	 0.0	 0.0	 1	 -30.0	 30.0;
	59	 61	 0.002	 0.013	 0.015	 2231.0	 2231.0	 2231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60	 62	 0.009	 0.065	 0.485	 447.0	 447.0	 447.0	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 64	 0.016	 0.105	 0.203	 277.0	 277.0	 277.0	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 144	 0.001	 0.007	 0.013	 4149.0	 4149.0	 4149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 526	 0.0265	 0.172	 0.026	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -30.0	 30.0;
	69	 211	 0.051	 0.232	 0.028	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	69	 79	 0.051	 0.157	 0.023	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70	 71	 0.032	 0.1	 0.062	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70	 528	 0.02	 0.1234	 0.028	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71	 72	 0.036	 0.131	 0.068	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71	 73	 0.034	 0.099	 0.047	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72	 77	 0.018	 0.087	 0.011	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72	 531	 0.0256	 0.193	 0.0	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -30.0	 30.0;
	73	 76	 0.021	 0.057	 0.03	 483.0	 483.0	 483.0	 0.0	 0.0	 1	 -30.0	 30.0;
	73	 79	 0.018	 0.052	 0.018	 534.0	 534.0	 534.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 88	 0.004	 0.027	 0.05	 1075.0	 1075.0	 1075.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 562	 0.0286	 0.2013	 0.379	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76	 77	 0.016	 0.043	 0.004	 640.0	 640.0	 640.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 78	 0.001	 0.006	 0.007	 4823.0	 4823.0	 4823.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 80	 0.014	 0.07	 0.038	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 552	 0.0891	 0.2676	 0.029	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 609	 0.0782	 0.2127	 0.022	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78	 79	 0.006	 0.022	 0.011	 1287.0	 1287.0	 1287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78	 84	 0.0	 0.036	 0.0	 815.0	 815.0	 815.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 211	 0.099	 0.375	 0.051	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80	 211	 0.022	 0.107	 0.058	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 194	 0.0035	 0.033	 0.53	 884.0	 884.0	 884.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 195	 0.0035	 0.033	 0.53	 884.0	 884.0	 884.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85	 86	 0.008	 0.064	 0.128	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86	 87	 0.012	 0.093	 0.183	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86	 323	 0.006	 0.048	 0.092	 607.0	 607.0	 607.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89	 91	 0.047	 0.119	 0.014	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90	 92	 0.032	 0.174	 0.024	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 94	 0.1	 0.253	 0.031	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 97	 0.022	 0.077	 0.039	 367.0	 367.0	 367.0	 0.0	 0.0	 1	 -30.0	 30.0;
	92	 103	 0.019	 0.144	 0.017	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -30.0	 30.0;
	92	 105	 0.017	 0.092	 0.012	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -30.0	 30.0;
	94	 97	 0.278	 0.427	 0.043	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 100	 0.022	 0.053	 0.007	 512.0	 512.0	 512.0	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 102	 0.038	 0.092	 0.012	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 103	 0.048	 0.122	 0.015	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 100	 0.024	 0.064	 0.007	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 102	 0.034	 0.121	 0.015	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 107	 0.053	 0.135	 0.017	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 108	 0.002	 0.004	 0.002	 6559.0	 6559.0	 6559.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 109	 0.045	 0.354	 0.044	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 110	 0.05	 0.174	 0.022	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -30.0	 30.0;
	100	 102	 0.016	 0.038	 0.004	 712.0	 712.0	 712.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 104	 0.043	 0.064	 0.027	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 105	 0.019	 0.062	 0.008	 453.0	 453.0	 453.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 108	 0.076	 0.13	 0.044	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 322	 0.044	 0.124	 0.015	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -30.0	 30.0;
	105	 107	 0.012	 0.088	 0.011	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	105	 110	 0.157	 0.4	 0.047	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	108	 324	 0.074	 0.208	 0.026	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 110	 0.07	 0.184	 0.021	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 113	 0.1	 0.274	 0.031	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 114	 0.109	 0.393	 0.036	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	110	 112	 0.142	 0.404	 0.05	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	112	 114	 0.017	 0.042	 0.006	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 122	 0.0036	 0.0199	 0.004	 1451.0	 1451.0	 1451.0	 0.0	 0.0	 1	 -30.0	 30.0;
	116	 120	 0.002	 0.1049	 0.001	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 118	 0.0001	 0.0018	 0.017	 9900.0	 16271.0	 16271.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 119	 0.0	 0.0271	 0.0	 1083.0	 1083.0	 1083.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 1201	 0.0	 0.6163	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 120	 0.0	 -0.3697	 0.0	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 121	 0.0022	 0.2915	 0.0	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	119	 120	 0.0	 0.0339	 0.0	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -30.0	 30.0;
	119	 121	 0.0	 0.0582	 0.0	 504.0	 504.0	 504.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 123	 0.0808	 0.2344	 0.029	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 125	 0.0965	 0.3669	 0.054	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	123	 124	 0.036	 0.1076	 0.117	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -30.0	 30.0;
	123	 125	 0.0476	 0.1414	 0.149	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	125	 126	 0.0006	 0.0197	 0.0	 1489.0	 1489.0	 1489.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 127	 0.0059	 0.0405	 0.25	 717.0	 717.0	 717.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 129	 0.0115	 0.1106	 0.185	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 132	 0.0198	 0.1688	 0.321	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 157	 0.005	 0.05	 0.33	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 158	 0.0077	 0.0538	 0.335	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 169	 0.0165	 0.1157	 0.171	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	127	 128	 0.0059	 0.0577	 0.095	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -30.0	 30.0;
	127	 134	 0.0049	 0.0336	 0.208	 864.0	 864.0	 864.0	 0.0	 0.0	 1	 -30.0	 30.0;
	127	 168	 0.0059	 0.0577	 0.095	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -30.0	 30.0;
	128	 130	 0.0078	 0.0773	 0.126	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -30.0	 30.0;
	128	 133	 0.0026	 0.0193	 0.03	 1507.0	 1507.0	 1507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	129	 130	 0.0076	 0.0752	 0.122	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -30.0	 30.0;
	129	 133	 0.0021	 0.0186	 0.03	 1568.0	 1568.0	 1568.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 132	 0.0016	 0.0164	 0.026	 1781.0	 1781.0	 1781.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 151	 0.0017	 0.0165	 0.026	 1769.0	 1769.0	 1769.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 167	 0.0079	 0.0793	 0.127	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 168	 0.0078	 0.0784	 0.125	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 137	 0.0017	 0.0117	 0.289	 2481.0	 2481.0	 2481.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 168	 0.0026	 0.0193	 0.03	 1507.0	 1507.0	 1507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 169	 0.0021	 0.0186	 0.03	 1568.0	 1568.0	 1568.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 171	 0.0002	 0.0101	 0.0	 2904.0	 2904.0	 2904.0	 0.0	 0.0	 1	 -30.0	 30.0;
	134	 135	 0.0043	 0.0293	 0.18	 991.0	 991.0	 991.0	 0.0	 0.0	 1	 -30.0	 30.0;
	134	 184	 0.0039	 0.0381	 0.258	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -30.0	 30.0;
	135	 136	 0.0091	 0.0623	 0.385	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 137	 0.0125	 0.089	 0.54	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 152	 0.0056	 0.039	 0.953	 745.0	 745.0	 745.0	 0.0	 0.0	 1	 -30.0	 30.0;
	137	 140	 0.0015	 0.0114	 0.284	 2551.0	 2551.0	 2551.0	 0.0	 0.0	 1	 -30.0	 30.0;
	137	 181	 0.0005	 0.0034	 0.021	 8536.0	 8536.0	 8536.0	 0.0	 0.0	 1	 -30.0	 30.0;
	137	 186	 0.0007	 0.0151	 0.126	 1941.0	 1941.0	 1941.0	 0.0	 0.0	 1	 -30.0	 30.0;
	137	 188	 0.0005	 0.0034	 0.021	 8536.0	 8536.0	 8536.0	 0.0	 0.0	 1	 -30.0	 30.0;
	139	 172	 0.0562	 0.2248	 0.081	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 141	 0.012	 0.0836	 0.123	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 142	 0.0152	 0.1132	 0.684	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 145	 0.0468	 0.3369	 0.519	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 146	 0.043	 0.3031	 0.463	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 147	 0.0489	 0.3492	 0.538	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 182	 0.0013	 0.0089	 0.119	 3262.0	 3262.0	 3262.0	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 146	 0.0291	 0.2267	 0.342	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -30.0	 30.0;
	142	 143	 0.006	 0.057	 0.767	 512.0	 512.0	 512.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 145	 0.0075	 0.0773	 0.119	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 149	 0.0127	 0.0909	 0.135	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -30.0	 30.0;
	145	 146	 0.0085	 0.0588	 0.087	 494.0	 494.0	 494.0	 0.0	 0.0	 1	 -30.0	 30.0;
	145	 149	 0.0218	 0.1511	 0.223	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	146	 147	 0.0073	 0.0504	 0.074	 576.0	 576.0	 576.0	 0.0	 0.0	 1	 -30.0	 30.0;
	148	 178	 0.0523	 0.1526	 0.074	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	148	 179	 0.1371	 0.3919	 0.076	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	152	 153	 0.0137	 0.0957	 0.141	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	153	 161	 0.0055	 0.0288	 0.19	 1001.0	 1001.0	 1001.0	 0.0	 0.0	 1	 -30.0	 30.0;
	154	 156	 0.1746	 0.3161	 0.04	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	154	 183	 0.0804	 0.3054	 0.045	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	155	 161	 0.011	 0.0568	 0.388	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	157	 159	 0.0008	 0.0098	 0.069	 2984.0	 2984.0	 2984.0	 0.0	 0.0	 1	 -30.0	 30.0;
	158	 159	 0.0029	 0.0285	 0.19	 1024.0	 1024.0	 1024.0	 0.0	 0.0	 1	 -30.0	 30.0;
	158	 160	 0.0066	 0.0448	 0.277	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -30.0	 30.0;
	162	 164	 0.0024	 0.0326	 0.236	 898.0	 898.0	 898.0	 0.0	 0.0	 1	 -30.0	 30.0;
	162	 165	 0.0018	 0.0245	 1.662	 1195.0	 1195.0	 1195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	163	 164	 0.0044	 0.0514	 3.597	 569.0	 569.0	 569.0	 0.0	 0.0	 1	 -30.0	 30.0;
	165	 166	 0.0002	 0.0123	 0.0	 2385.0	 2385.0	 2385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 169	 0.0018	 0.0178	 0.029	 1640.0	 1640.0	 1640.0	 0.0	 0.0	 1	 -30.0	 30.0;
	172	 173	 0.0669	 0.4843	 0.063	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -30.0	 30.0;
	172	 174	 0.0558	 0.221	 0.031	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -30.0	 30.0;
	173	 174	 0.0807	 0.3331	 0.049	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	173	 175	 0.0739	 0.3071	 0.043	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	173	 176	 0.1799	 0.5017	 0.069	 56.0	 56.0	 56.0	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 176	 0.0904	 0.3626	 0.048	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 179	 0.077	 0.3092	 0.054	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	176	 177	 0.0251	 0.0829	 0.047	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -30.0	 30.0;
	177	 178	 0.0222	 0.0847	 0.05	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	178	 179	 0.0498	 0.1855	 0.029	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -30.0	 30.0;
	178	 180	 0.0061	 0.029	 0.084	 990.0	 990.0	 990.0	 0.0	 0.0	 1	 -30.0	 30.0;
	181	 138	 0.0004	 0.0202	 0.0	 1452.0	 1452.0	 1452.0	 0.0	 0.0	 1	 -30.0	 30.0;
	181	 187	 0.0004	 0.0083	 0.115	 3530.0	 3530.0	 3530.0	 0.0	 0.0	 1	 -30.0	 30.0;
	184	 185	 0.0025	 0.0245	 0.164	 1192.0	 1192.0	 1192.0	 0.0	 0.0	 1	 -30.0	 30.0;
	186	 188	 0.0007	 0.0086	 0.115	 3400.0	 3400.0	 3400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	187	 188	 0.0007	 0.0086	 0.115	 3400.0	 3400.0	 3400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	188	 138	 0.0004	 0.0202	 0.0	 1452.0	 1452.0	 1452.0	 0.0	 0.0	 1	 -30.0	 30.0;
	189	 208	 0.033	 0.095	 0.0	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -30.0	 30.0;
	189	 209	 0.046	 0.069	 0.0	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -30.0	 30.0;
	190	 231	 0.0004	 0.0022	 6.2	 9900.0	 13118.0	 13118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	190	 240	 0.0	 0.0275	 0.0	 1067.0	 1067.0	 1067.0	 0.0	 0.0	 1	 -30.0	 30.0;
	191	 192	 0.003	 0.048	 0.0	 610.0	 610.0	 610.0	 0.0	 0.0	 1	 -30.0	 30.0;
	192	 225	 0.002	 0.009	 0.0	 3182.0	 3182.0	 3182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 205	 0.045	 0.063	 0.0	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 208	 0.048	 0.127	 0.0	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -30.0	 30.0;
	194	 219	 0.0031	 0.0286	 0.5	 1020.0	 1020.0	 1020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	194	 664	 0.0024	 0.0355	 0.36	 825.0	 825.0	 825.0	 0.0	 0.0	 1	 -30.0	 30.0;
	195	 219	 0.0031	 0.0286	 0.5	 1020.0	 1020.0	 1020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	196	 197	 0.014	 0.04	 0.004	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -30.0	 30.0;
	196	 210	 0.03	 0.081	 0.01	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -30.0	 30.0;
	197	 198	 0.01	 0.06	 0.009	 483.0	 483.0	 483.0	 0.0	 0.0	 1	 -30.0	 30.0;
	197	 211	 0.015	 0.04	 0.006	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 202	 0.332	 0.688	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 203	 0.009	 0.046	 0.025	 626.0	 626.0	 626.0	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 210	 0.02	 0.073	 0.008	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 211	 0.034	 0.109	 0.032	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	199	 200	 0.076	 0.135	 0.009	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -30.0	 30.0;
	199	 210	 0.04	 0.102	 0.005	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	200	 210	 0.081	 0.128	 0.014	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	201	 204	 0.124	 0.183	 0.0	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	203	 211	 0.01	 0.059	 0.008	 491.0	 491.0	 491.0	 0.0	 0.0	 1	 -30.0	 30.0;
	204	 205	 0.046	 0.068	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	205	 206	 0.302	 0.446	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	206	 207	 0.073	 0.093	 0.0	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -30.0	 30.0;
	206	 208	 0.24	 0.421	 0.0	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -30.0	 30.0;
	212	 215	 0.0139	 0.0778	 0.086	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -30.0	 30.0;
	213	 214	 0.0025	 0.038	 0.0	 771.0	 771.0	 771.0	 1.0	 0.0	 1	 -30.0	 30.0;
	214	 215	 0.0017	 0.0185	 0.02	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	214	 242	 0.0015	 0.0108	 0.002	 2691.0	 2691.0	 2691.0	 0.0	 0.0	 1	 -30.0	 30.0;
	215	 216	 0.0045	 0.0249	 0.026	 1160.0	 1160.0	 1160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 217	 0.004	 0.0497	 0.018	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -30.0	 30.0;
	217	 218	 0.0	 0.0456	 0.0	 644.0	 644.0	 644.0	 0.0	 0.0	 1	 -30.0	 30.0;
	217	 219	 0.0005	 0.0177	 0.02	 1657.0	 1657.0	 1657.0	 0.0	 0.0	 1	 -30.0	 30.0;
	217	 220	 0.0027	 0.0395	 0.832	 741.0	 741.0	 741.0	 0.0	 0.0	 1	 -30.0	 30.0;
	219	 237	 0.0003	 0.0018	 5.2	 9900.0	 16074.0	 16074.0	 0.0	 0.0	 1	 -30.0	 30.0;
	220	 218	 0.0037	 0.0484	 0.43	 605.0	 605.0	 605.0	 0.0	 0.0	 1	 -30.0	 30.0;
	220	 221	 0.001	 0.0295	 0.503	 994.0	 994.0	 994.0	 0.0	 0.0	 1	 -30.0	 30.0;
	220	 238	 0.0016	 0.0046	 0.402	 6023.0	 6023.0	 6023.0	 0.0	 0.0	 1	 -30.0	 30.0;
	221	 223	 0.0003	 0.0013	 1.0	 9900.0	 21986.0	 21986.0	 0.0	 0.0	 1	 -30.0	 30.0;
	222	 237	 0.0014	 0.0514	 0.33	 571.0	 571.0	 571.0	 1.0	 0.0	 1	 -30.0	 30.0;
	224	 225	 0.01	 0.064	 0.48	 453.0	 453.0	 453.0	 0.0	 0.0	 1	 -30.0	 30.0;
	224	 226	 0.0019	 0.0081	 0.86	 3526.0	 3526.0	 3526.0	 0.0	 0.0	 1	 -30.0	 30.0;
	225	 191	 0.001	 0.061	 0.0	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -30.0	 30.0;
	226	 231	 0.0005	 0.0212	 0.0	 1384.0	 1384.0	 1384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	227	 231	 0.0009	 0.0472	 0.186	 622.0	 622.0	 622.0	 1.0	 0.0	 1	 -30.0	 30.0;
	228	 229	 0.0019	 0.0087	 1.28	 3294.0	 3294.0	 3294.0	 0.0	 0.0	 1	 -30.0	 30.0;
	228	 231	 0.0026	 0.0917	 0.0	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -30.0	 30.0;
	228	 234	 0.0013	 0.0288	 0.81	 1018.0	 1018.0	 1018.0	 0.0	 0.0	 1	 -30.0	 30.0;
	229	 190	 0.0	 0.0626	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -30.0	 30.0;
	231	 232	 0.0002	 0.0069	 1.364	 4250.0	 4250.0	 4250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	231	 237	 0.0001	 0.0006	 3.57	 9900.0	 48222.0	 48222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	232	 233	 0.0017	 0.0485	 0.0	 605.0	 605.0	 605.0	 0.0	 0.0	 1	 -30.0	 30.0;
	234	 235	 0.0002	 0.0259	 0.144	 1133.0	 1133.0	 1133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	234	 237	 0.0006	 0.0272	 0.0	 1079.0	 1079.0	 1079.0	 0.0	 0.0	 1	 -30.0	 30.0;
	235	 238	 0.0002	 0.0006	 0.8	 9900.0	 46378.0	 46378.0	 0.0	 0.0	 1	 -30.0	 30.0;
	241	 237	 0.0005	 0.0154	 0.0	 1904.0	 1904.0	 1904.0	 1.0	 0.0	 1	 -30.0	 30.0;
	240	 281	 0.0003	 0.0043	 0.009	 6805.0	 6805.0	 6805.0	 0.0	 0.0	 1	 -30.0	 30.0;
	242	 245	 0.0082	 0.0851	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -30.0	 30.0;
	242	 247	 0.0112	 0.0723	 0.0	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -30.0	 30.0;
	243	 244	 0.0127	 0.0355	 0.0	 778.0	 778.0	 778.0	 0.0	 0.0	 1	 -30.0	 30.0;
	243	 245	 0.0326	 0.1804	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -30.0	 30.0;
	244	 246	 0.0195	 0.0551	 0.0	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -30.0	 30.0;
	245	 246	 0.0157	 0.0732	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -30.0	 30.0;
	245	 247	 0.036	 0.2119	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	246	 247	 0.0268	 0.1285	 0.0	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -30.0	 30.0;
	247	 248	 0.0428	 0.1215	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -30.0	 30.0;
	248	 249	 0.0351	 0.1004	 0.0	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -30.0	 30.0;
	249	 250	 0.0616	 0.1857	 0.0	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 1	 0.0	 0.052	 0.0	 565.0	 565.0	 565.0	 0.947	 0.0	 1	 -30.0	 30.0;
	3	 2	 0.0	 0.052	 0.0	 565.0	 565.0	 565.0	 0.956	 0.0	 1	 -30.0	 30.0;
	3	 4	 0.0	 0.005	 0.0	 5867.0	 5867.0	 5867.0	 0.971	 0.0	 1	 -30.0	 30.0;
	7	 5	 0.0	 0.039	 0.0	 753.0	 753.0	 753.0	 0.948	 0.0	 1	 -30.0	 30.0;
	7	 6	 0.0	 0.039	 0.0	 753.0	 753.0	 753.0	 0.959	 0.0	 1	 -30.0	 30.0;
	10	 11	 0.0	 0.089	 0.0	 330.0	 330.0	 330.0	 1.046	 0.0	 1	 -30.0	 30.0;
	12	 10	 0.0	 0.053	 0.0	 554.0	 554.0	 554.0	 0.985	 0.0	 1	 -30.0	 30.0;
	15	 17	 0.0194	 0.0311	 0.0	 801.0	 801.0	 801.0	 0.9561	 0.0	 1	 -30.0	 30.0;
	16	 15	 0.001	 0.038	 0.0	 772.0	 772.0	 772.0	 0.971	 0.0	 1	 -30.0	 30.0;
	21	 20	 0.0	 0.014	 0.0	 2096.0	 2096.0	 2096.0	 0.952	 0.0	 1	 -30.0	 30.0;
	24	 23	 0.0	 0.064	 0.0	 459.0	 459.0	 459.0	 0.943	 0.0	 1	 -30.0	 30.0;
	36	 35	 0.0	 0.047	 0.0	 625.0	 625.0	 625.0	 1.01	 0.0	 1	 -30.0	 30.0;
	45	 44	 0.0	 0.02	 0.0	 1467.0	 1467.0	 1467.0	 1.008	 0.0	 1	 -30.0	 30.0;
	45	 46	 0.0	 0.021	 0.0	 1397.0	 1397.0	 1397.0	 1.0	 0.0	 1	 -30.0	 30.0;
	62	 61	 0.0	 0.059	 0.0	 498.0	 498.0	 498.0	 0.975	 0.0	 1	 -30.0	 30.0;
	63	 64	 0.0	 0.038	 0.0	 772.0	 772.0	 772.0	 1.017	 0.0	 1	 -30.0	 30.0;
	73	 74	 0.0	 0.0244	 0.0	 1203.0	 1203.0	 1203.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81	 88	 0.0	 0.02	 0.0	 1467.0	 1467.0	 1467.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85	 99	 0.0	 0.048	 0.0	 612.0	 612.0	 612.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86	 102	 0.0	 0.048	 0.0	 612.0	 612.0	 612.0	 1.0	 0.0	 1	 -30.0	 30.0;
	87	 94	 0.0	 0.046	 0.0	 638.0	 638.0	 638.0	 1.015	 0.0	 1	 -30.0	 30.0;
	114	 207	 0.0	 0.149	 0.0	 197.0	 197.0	 197.0	 0.967	 0.0	 1	 -30.0	 30.0;
	116	 124	 0.0052	 0.0174	 0.0	 1616.0	 1616.0	 1616.0	 1.01	 0.0	 1	 -30.0	 30.0;
	121	 115	 0.0	 0.028	 0.0	 1048.0	 1048.0	 1048.0	 1.05	 0.0	 1	 -30.0	 30.0;
	122	 157	 0.0005	 0.0195	 0.0	 1504.0	 1504.0	 1504.0	 1.0	 0.0	 1	 -30.0	 30.0;
	130	 131	 0.0	 0.018	 0.0	 1630.0	 1630.0	 1630.0	 1.0522	 0.0	 1	 -30.0	 30.0;
	130	 150	 0.0	 0.014	 0.0	 2096.0	 2096.0	 2096.0	 1.0522	 0.0	 1	 -30.0	 30.0;
	132	 170	 0.001	 0.0402	 0.0	 730.0	 730.0	 730.0	 1.05	 0.0	 1	 -30.0	 30.0;
	141	 174	 0.0024	 0.0603	 0.0	 487.0	 487.0	 487.0	 0.975	 0.0	 1	 -30.0	 30.0;
	142	 175	 0.0024	 0.0498	 -0.087	 589.0	 589.0	 589.0	 1.0	 0.0	 1	 -30.0	 30.0;
	143	 144	 0.0	 0.0833	 0.0	 353.0	 353.0	 353.0	 1.035	 0.0	 1	 -30.0	 30.0;
	143	 148	 0.0013	 0.0371	 0.0	 791.0	 791.0	 791.0	 0.9565	 0.0	 1	 -30.0	 30.0;
	145	 180	 0.0005	 0.0182	 0.0	 1612.0	 1612.0	 1612.0	 1.0	 0.0	 1	 -30.0	 30.0;
	151	 170	 0.001	 0.0392	 0.0	 749.0	 749.0	 749.0	 1.05	 0.0	 1	 -30.0	 30.0;
	153	 183	 0.0027	 0.0639	 0.0	 459.0	 459.0	 459.0	 1.073	 0.0	 1	 -30.0	 30.0;
	155	 156	 0.0008	 0.0256	 0.0	 1146.0	 1146.0	 1146.0	 1.05	 0.0	 1	 -30.0	 30.0;
	159	 117	 0.0	 0.016	 0.0	 1834.0	 1834.0	 1834.0	 1.0506	 0.0	 1	 -30.0	 30.0;
	160	 124	 0.0012	 0.0396	 0.0	 741.0	 741.0	 741.0	 0.975	 0.0	 1	 -30.0	 30.0;
	163	 137	 0.0013	 0.0384	 -0.057	 764.0	 764.0	 764.0	 0.98	 0.0	 1	 -30.0	 30.0;
	164	 155	 0.0009	 0.0231	 -0.033	 1269.0	 1269.0	 1269.0	 0.956	 0.0	 1	 -30.0	 30.0;
	182	 139	 0.0003	 0.0131	 0.0	 2239.0	 2239.0	 2239.0	 1.05	 0.0	 1	 -30.0	 30.0;
	189	 210	 0.0	 0.252	 0.0	 117.0	 117.0	 117.0	 1.03	 0.0	 1	 -30.0	 30.0;
	193	 196	 0.0	 0.237	 0.0	 124.0	 124.0	 124.0	 1.03	 0.0	 1	 -30.0	 30.0;
	195	 212	 0.0008	 0.0366	 0.0	 802.0	 802.0	 802.0	 0.985	 0.0	 1	 -30.0	 30.0;
	200	 248	 0.0	 0.22	 0.0	 134.0	 134.0	 134.0	 1.0	 0.0	 1	 -30.0	 30.0;
	201	 69	 0.0	 0.098	 0.0	 300.0	 300.0	 300.0	 1.03	 0.0	 1	 -30.0	 30.0;
	202	 211	 0.0	 0.128	 0.0	 230.0	 230.0	 230.0	 1.01	 0.0	 1	 -30.0	 30.0;
	204	 2040	 0.02	 0.204	 -0.012	 144.0	 144.0	 144.0	 1.05	 0.0	 1	 -30.0	 30.0;
	209	 198	 0.026	 0.211	 0.0	 138.0	 138.0	 138.0	 1.03	 0.0	 1	 -30.0	 30.0;
	211	 212	 0.003	 0.0122	 0.0	 2335.0	 2335.0	 2335.0	 1.0	 0.0	 1	 -30.0	 30.0;
	218	 219	 0.001	 0.0354	 -0.01	 829.0	 829.0	 829.0	 0.97	 0.0	 1	 -30.0	 30.0;
	223	 224	 0.0012	 0.0195	 -0.364	 1502.0	 1502.0	 1502.0	 1.0	 0.0	 1	 -30.0	 30.0;
	229	 230	 0.001	 0.0332	 0.0	 884.0	 884.0	 884.0	 1.02	 0.0	 1	 -30.0	 30.0;
	234	 236	 0.0005	 0.016	 0.0	 1833.0	 1833.0	 1833.0	 1.07	 0.0	 1	 -30.0	 30.0;
	238	 239	 0.0005	 0.016	 0.0	 1833.0	 1833.0	 1833.0	 1.02	 0.0	 1	 -30.0	 30.0;
	196	 2040	 0.0001	 0.02	 0.0	 1467.0	 1467.0	 1467.0	 1.0	 -11.4	 1	 -30.0	 30.0;
	119	 1190	 0.001	 0.023	 0.0	 1275.0	 1275.0	 1275.0	 1.0223	 0.0	 1	 -30.0	 30.0;
	120	 1200	 0.0	 0.023	 0.0	 1276.0	 1276.0	 1276.0	 0.9284	 0.0	 1	 -30.0	 30.0;
	7002	 2	 0.001	 0.0146	 0.0	 2005.0	 2005.0	 2005.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7003	 3	 0.0	 0.01054	 0.0	 2783.0	 2783.0	 2783.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7061	 61	 0.0	 0.0238	 0.0	 1233.0	 1233.0	 1233.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7062	 62	 0.0	 0.03214	 0.0	 913.0	 913.0	 913.0	 0.95	 0.0	 1	 -30.0	 30.0;
	7166	 166	 0.0	 0.0154	 0.0	 1905.0	 1905.0	 1905.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7024	 24	 0.0	 0.0289	 0.0	 1015.0	 1015.0	 1015.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7001	 1	 0.0	 0.01953	 0.0	 1502.0	 1502.0	 1502.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7130	 130	 0.0	 0.0193	 0.0	 1520.0	 1520.0	 1520.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7011	 11	 0.0	 0.01923	 0.0	 1526.0	 1526.0	 1526.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7023	 23	 0.0	 0.023	 0.0	 1276.0	 1276.0	 1276.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7049	 49	 0.0	 0.0124	 0.0	 2366.0	 2366.0	 2366.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7139	 139	 0.0	 0.0167	 0.0	 1757.0	 1757.0	 1757.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7012	 12	 0.0	 0.0312	 0.0	 941.0	 941.0	 941.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7017	 17	 0.0	 0.01654	 0.0	 1774.0	 1774.0	 1774.0	 0.942	 0.0	 1	 -30.0	 30.0;
	7039	 39	 0.0	 0.03159	 0.0	 929.0	 929.0	 929.0	 0.965	 0.0	 1	 -30.0	 30.0;
	7057	 57	 0.0	 0.05347	 0.0	 549.0	 549.0	 549.0	 0.95	 0.0	 1	 -30.0	 30.0;
	7044	 44	 0.0	 0.18181	 0.0	 162.0	 162.0	 162.0	 0.942	 0.0	 1	 -30.0	 30.0;
	7055	 55	 0.0	 0.19607	 0.0	 150.0	 150.0	 150.0	 0.942	 0.0	 1	 -30.0	 30.0;
	7071	 71	 0.0	 0.06896	 0.0	 426.0	 426.0	 426.0	 0.9565	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Load Model:                  from file ./nesta_case300_ieee.m.api.sol
% INFO    : Gen Active Capacity Model:   stat
% INFO    : Gen Reactive Capacity Model: al50ag
% INFO    : Gen Active Cost Model:       stat
% INFO    : 
% INFO    : === Load Replacement Notes ===
% INFO    : Bus 1	: Pd=90.0, Qd=49.0 -> Pd=101.77, Qd=49.00
% INFO    : Bus 2	: Pd=56.0, Qd=15.0 -> Pd=63.32, Qd=15.00
% INFO    : Bus 3	: Pd=20.0, Qd=0.0 -> Pd=20.00, Qd=0.00
% INFO    : Bus 4	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 5	: Pd=353.0, Qd=130.0 -> Pd=399.15, Qd=130.00
% INFO    : Bus 6	: Pd=120.0, Qd=41.0 -> Pd=135.69, Qd=41.00
% INFO    : Bus 7	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 8	: Pd=63.0, Qd=14.0 -> Pd=71.24, Qd=14.00
% INFO    : Bus 9	: Pd=96.0, Qd=43.0 -> Pd=108.55, Qd=43.00
% INFO    : Bus 10	: Pd=153.0, Qd=33.0 -> Pd=173.00, Qd=33.00
% INFO    : Bus 11	: Pd=83.0, Qd=21.0 -> Pd=93.85, Qd=21.00
% INFO    : Bus 12	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 13	: Pd=58.0, Qd=10.0 -> Pd=65.58, Qd=10.00
% INFO    : Bus 14	: Pd=160.0, Qd=60.0 -> Pd=180.92, Qd=60.00
% INFO    : Bus 15	: Pd=126.7, Qd=23.0 -> Pd=143.26, Qd=23.00
% INFO    : Bus 16	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 17	: Pd=561.0, Qd=220.0 -> Pd=634.34, Qd=220.00
% INFO    : Bus 19	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 20	: Pd=605.0, Qd=120.0 -> Pd=684.09, Qd=120.00
% INFO    : Bus 21	: Pd=77.0, Qd=1.0 -> Pd=87.07, Qd=1.00
% INFO    : Bus 22	: Pd=81.0, Qd=23.0 -> Pd=91.59, Qd=23.00
% INFO    : Bus 23	: Pd=21.0, Qd=7.0 -> Pd=23.75, Qd=7.00
% INFO    : Bus 24	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 25	: Pd=45.0, Qd=12.0 -> Pd=50.88, Qd=12.00
% INFO    : Bus 26	: Pd=28.0, Qd=9.0 -> Pd=31.66, Qd=9.00
% INFO    : Bus 27	: Pd=69.0, Qd=13.0 -> Pd=78.02, Qd=13.00
% INFO    : Bus 33	: Pd=55.0, Qd=6.0 -> Pd=62.19, Qd=6.00
% INFO    : Bus 34	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 35	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 36	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 37	: Pd=85.0, Qd=32.0 -> Pd=96.11, Qd=32.00
% INFO    : Bus 38	: Pd=155.0, Qd=18.0 -> Pd=175.26, Qd=18.00
% INFO    : Bus 39	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 40	: Pd=46.0, Qd=-21.0 -> Pd=46.00, Qd=-21.00
% INFO    : Bus 41	: Pd=86.0, Qd=0.0 -> Pd=86.00, Qd=0.00
% INFO    : Bus 42	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 43	: Pd=39.0, Qd=9.0 -> Pd=44.10, Qd=9.00
% INFO    : Bus 44	: Pd=195.0, Qd=29.0 -> Pd=220.49, Qd=29.00
% INFO    : Bus 45	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 46	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 47	: Pd=58.0, Qd=11.8 -> Pd=65.58, Qd=11.80
% INFO    : Bus 48	: Pd=41.0, Qd=19.0 -> Pd=46.36, Qd=19.00
% INFO    : Bus 49	: Pd=92.0, Qd=26.0 -> Pd=104.03, Qd=26.00
% INFO    : Bus 51	: Pd=-5.0, Qd=5.0 -> Pd=-5.00, Qd=5.00
% INFO    : Bus 52	: Pd=61.0, Qd=28.0 -> Pd=68.97, Qd=28.00
% INFO    : Bus 53	: Pd=69.0, Qd=3.0 -> Pd=78.02, Qd=3.00
% INFO    : Bus 54	: Pd=10.0, Qd=1.0 -> Pd=11.31, Qd=1.00
% INFO    : Bus 55	: Pd=22.0, Qd=10.0 -> Pd=24.88, Qd=10.00
% INFO    : Bus 57	: Pd=98.0, Qd=20.0 -> Pd=110.81, Qd=20.00
% INFO    : Bus 58	: Pd=14.0, Qd=1.0 -> Pd=15.83, Qd=1.00
% INFO    : Bus 59	: Pd=218.0, Qd=106.0 -> Pd=246.50, Qd=106.00
% INFO    : Bus 60	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 61	: Pd=227.0, Qd=110.0 -> Pd=256.68, Qd=110.00
% INFO    : Bus 62	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 63	: Pd=70.0, Qd=30.0 -> Pd=79.15, Qd=30.00
% INFO    : Bus 64	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 69	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 70	: Pd=56.0, Qd=20.0 -> Pd=63.32, Qd=20.00
% INFO    : Bus 71	: Pd=116.0, Qd=38.0 -> Pd=131.16, Qd=38.00
% INFO    : Bus 72	: Pd=57.0, Qd=19.0 -> Pd=64.45, Qd=19.00
% INFO    : Bus 73	: Pd=224.0, Qd=71.0 -> Pd=253.28, Qd=71.00
% INFO    : Bus 74	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 76	: Pd=208.0, Qd=107.0 -> Pd=235.19, Qd=107.00
% INFO    : Bus 77	: Pd=74.0, Qd=28.0 -> Pd=83.67, Qd=28.00
% INFO    : Bus 78	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 79	: Pd=48.0, Qd=14.0 -> Pd=54.27, Qd=14.00
% INFO    : Bus 80	: Pd=28.0, Qd=7.0 -> Pd=31.66, Qd=7.00
% INFO    : Bus 81	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 84	: Pd=37.0, Qd=13.0 -> Pd=41.84, Qd=13.00
% INFO    : Bus 85	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 86	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 87	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 88	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 89	: Pd=44.2, Qd=0.0 -> Pd=44.20, Qd=0.00
% INFO    : Bus 90	: Pd=66.0, Qd=0.0 -> Pd=66.00, Qd=0.00
% INFO    : Bus 91	: Pd=17.4, Qd=0.0 -> Pd=17.40, Qd=0.00
% INFO    : Bus 92	: Pd=15.8, Qd=0.0 -> Pd=15.80, Qd=0.00
% INFO    : Bus 94	: Pd=60.3, Qd=0.0 -> Pd=60.30, Qd=0.00
% INFO    : Bus 97	: Pd=39.9, Qd=0.0 -> Pd=39.90, Qd=0.00
% INFO    : Bus 98	: Pd=66.7, Qd=0.0 -> Pd=66.70, Qd=0.00
% INFO    : Bus 99	: Pd=83.5, Qd=0.0 -> Pd=83.50, Qd=0.00
% INFO    : Bus 100	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 102	: Pd=77.8, Qd=0.0 -> Pd=77.80, Qd=0.00
% INFO    : Bus 103	: Pd=32.0, Qd=0.0 -> Pd=32.00, Qd=0.00
% INFO    : Bus 104	: Pd=8.6, Qd=0.0 -> Pd=8.60, Qd=0.00
% INFO    : Bus 105	: Pd=49.6, Qd=0.0 -> Pd=49.60, Qd=0.00
% INFO    : Bus 107	: Pd=4.6, Qd=0.0 -> Pd=4.60, Qd=0.00
% INFO    : Bus 108	: Pd=112.1, Qd=0.0 -> Pd=112.10, Qd=0.00
% INFO    : Bus 109	: Pd=30.7, Qd=0.0 -> Pd=30.70, Qd=0.00
% INFO    : Bus 110	: Pd=63.0, Qd=0.0 -> Pd=63.00, Qd=0.00
% INFO    : Bus 112	: Pd=19.6, Qd=0.0 -> Pd=19.60, Qd=0.00
% INFO    : Bus 113	: Pd=26.2, Qd=0.0 -> Pd=26.20, Qd=0.00
% INFO    : Bus 114	: Pd=18.2, Qd=0.0 -> Pd=18.20, Qd=0.00
% INFO    : Bus 115	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 116	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 117	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 118	: Pd=14.1, Qd=650.0 -> Pd=15.94, Qd=650.00
% INFO    : Bus 119	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 120	: Pd=777.0, Qd=215.0 -> Pd=878.58, Qd=215.00
% INFO    : Bus 121	: Pd=535.0, Qd=55.0 -> Pd=604.94, Qd=55.00
% INFO    : Bus 122	: Pd=229.1, Qd=11.8 -> Pd=259.05, Qd=11.80
% INFO    : Bus 123	: Pd=78.0, Qd=1.4 -> Pd=88.20, Qd=1.40
% INFO    : Bus 124	: Pd=276.4, Qd=59.3 -> Pd=312.53, Qd=59.30
% INFO    : Bus 125	: Pd=514.8, Qd=82.7 -> Pd=582.10, Qd=82.70
% INFO    : Bus 126	: Pd=57.9, Qd=5.1 -> Pd=65.47, Qd=5.10
% INFO    : Bus 127	: Pd=380.8, Qd=37.0 -> Pd=430.58, Qd=37.00
% INFO    : Bus 128	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 129	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 130	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 131	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 132	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 133	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 134	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 135	: Pd=169.2, Qd=41.6 -> Pd=191.32, Qd=41.60
% INFO    : Bus 136	: Pd=55.2, Qd=18.2 -> Pd=62.42, Qd=18.20
% INFO    : Bus 137	: Pd=273.6, Qd=99.8 -> Pd=309.37, Qd=99.80
% INFO    : Bus 138	: Pd=1019.2, Qd=135.2 -> Pd=1152.44, Qd=135.20
% INFO    : Bus 139	: Pd=595.0, Qd=83.3 -> Pd=672.78, Qd=83.30
% INFO    : Bus 140	: Pd=387.7, Qd=114.7 -> Pd=438.38, Qd=114.70
% INFO    : Bus 141	: Pd=145.0, Qd=58.0 -> Pd=163.96, Qd=58.00
% INFO    : Bus 142	: Pd=56.5, Qd=24.5 -> Pd=63.89, Qd=24.50
% INFO    : Bus 143	: Pd=89.5, Qd=35.5 -> Pd=101.20, Qd=35.50
% INFO    : Bus 144	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 145	: Pd=24.0, Qd=14.0 -> Pd=27.14, Qd=14.00
% INFO    : Bus 146	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 147	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 148	: Pd=63.0, Qd=25.0 -> Pd=71.24, Qd=25.00
% INFO    : Bus 149	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 150	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 151	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 152	: Pd=17.0, Qd=9.0 -> Pd=19.22, Qd=9.00
% INFO    : Bus 153	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 154	: Pd=70.0, Qd=5.0 -> Pd=79.15, Qd=5.00
% INFO    : Bus 155	: Pd=200.0, Qd=50.0 -> Pd=226.15, Qd=50.00
% INFO    : Bus 156	: Pd=75.0, Qd=50.0 -> Pd=84.80, Qd=50.00
% INFO    : Bus 157	: Pd=123.5, Qd=-24.3 -> Pd=123.50, Qd=-24.30
% INFO    : Bus 158	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 159	: Pd=33.0, Qd=16.5 -> Pd=37.31, Qd=16.50
% INFO    : Bus 160	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 161	: Pd=35.0, Qd=15.0 -> Pd=39.58, Qd=15.00
% INFO    : Bus 162	: Pd=85.0, Qd=24.0 -> Pd=96.11, Qd=24.00
% INFO    : Bus 163	: Pd=0.0, Qd=0.4 -> Pd=0.00, Qd=0.40
% INFO    : Bus 164	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 165	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 166	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 167	: Pd=299.9, Qd=95.7 -> Pd=339.11, Qd=95.70
% INFO    : Bus 168	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 169	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 170	: Pd=481.8, Qd=205.0 -> Pd=544.78, Qd=205.00
% INFO    : Bus 171	: Pd=763.6, Qd=291.1 -> Pd=863.42, Qd=291.10
% INFO    : Bus 172	: Pd=26.5, Qd=0.0 -> Pd=26.50, Qd=0.00
% INFO    : Bus 173	: Pd=163.5, Qd=43.0 -> Pd=184.87, Qd=43.00
% INFO    : Bus 174	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 175	: Pd=176.0, Qd=83.0 -> Pd=199.01, Qd=83.00
% INFO    : Bus 176	: Pd=5.0, Qd=4.0 -> Pd=5.65, Qd=4.00
% INFO    : Bus 177	: Pd=28.0, Qd=12.0 -> Pd=31.66, Qd=12.00
% INFO    : Bus 178	: Pd=427.4, Qd=173.6 -> Pd=483.27, Qd=173.60
% INFO    : Bus 179	: Pd=74.0, Qd=29.0 -> Pd=83.67, Qd=29.00
% INFO    : Bus 180	: Pd=69.5, Qd=49.3 -> Pd=78.59, Qd=49.30
% INFO    : Bus 181	: Pd=73.4, Qd=0.0 -> Pd=73.40, Qd=0.00
% INFO    : Bus 182	: Pd=240.7, Qd=89.0 -> Pd=272.17, Qd=89.00
% INFO    : Bus 183	: Pd=40.0, Qd=4.0 -> Pd=45.23, Qd=4.00
% INFO    : Bus 184	: Pd=136.8, Qd=16.6 -> Pd=154.68, Qd=16.60
% INFO    : Bus 185	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 186	: Pd=59.8, Qd=24.3 -> Pd=67.62, Qd=24.30
% INFO    : Bus 187	: Pd=59.8, Qd=24.3 -> Pd=67.62, Qd=24.30
% INFO    : Bus 188	: Pd=182.6, Qd=43.6 -> Pd=206.47, Qd=43.60
% INFO    : Bus 189	: Pd=7.0, Qd=2.0 -> Pd=7.92, Qd=2.00
% INFO    : Bus 190	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 191	: Pd=489.0, Qd=53.0 -> Pd=552.93, Qd=53.00
% INFO    : Bus 192	: Pd=800.0, Qd=72.0 -> Pd=904.58, Qd=72.00
% INFO    : Bus 193	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 194	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 195	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 196	: Pd=10.0, Qd=3.0 -> Pd=11.31, Qd=3.00
% INFO    : Bus 197	: Pd=43.0, Qd=14.0 -> Pd=48.62, Qd=14.00
% INFO    : Bus 198	: Pd=64.0, Qd=21.0 -> Pd=72.37, Qd=21.00
% INFO    : Bus 199	: Pd=35.0, Qd=12.0 -> Pd=39.58, Qd=12.00
% INFO    : Bus 200	: Pd=27.0, Qd=12.0 -> Pd=30.53, Qd=12.00
% INFO    : Bus 201	: Pd=41.0, Qd=14.0 -> Pd=46.36, Qd=14.00
% INFO    : Bus 202	: Pd=38.0, Qd=13.0 -> Pd=42.97, Qd=13.00
% INFO    : Bus 203	: Pd=42.0, Qd=14.0 -> Pd=47.49, Qd=14.00
% INFO    : Bus 204	: Pd=72.0, Qd=24.0 -> Pd=81.41, Qd=24.00
% INFO    : Bus 205	: Pd=0.0, Qd=-5.0 -> Pd=0.00, Qd=-5.00
% INFO    : Bus 206	: Pd=12.0, Qd=2.0 -> Pd=13.57, Qd=2.00
% INFO    : Bus 207	: Pd=-21.0, Qd=-14.2 -> Pd=-21.00, Qd=-14.20
% INFO    : Bus 208	: Pd=7.0, Qd=2.0 -> Pd=7.92, Qd=2.00
% INFO    : Bus 209	: Pd=38.0, Qd=13.0 -> Pd=42.97, Qd=13.00
% INFO    : Bus 210	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 211	: Pd=96.0, Qd=7.0 -> Pd=108.55, Qd=7.00
% INFO    : Bus 212	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 213	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 214	: Pd=22.0, Qd=16.0 -> Pd=24.88, Qd=16.00
% INFO    : Bus 215	: Pd=47.0, Qd=26.0 -> Pd=53.14, Qd=26.00
% INFO    : Bus 216	: Pd=176.0, Qd=105.0 -> Pd=199.01, Qd=105.00
% INFO    : Bus 217	: Pd=100.0, Qd=75.0 -> Pd=113.07, Qd=75.00
% INFO    : Bus 218	: Pd=131.0, Qd=96.0 -> Pd=148.13, Qd=96.00
% INFO    : Bus 219	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 220	: Pd=285.0, Qd=100.0 -> Pd=322.26, Qd=100.00
% INFO    : Bus 221	: Pd=171.0, Qd=70.0 -> Pd=193.35, Qd=70.00
% INFO    : Bus 222	: Pd=328.0, Qd=188.0 -> Pd=370.88, Qd=188.00
% INFO    : Bus 223	: Pd=428.0, Qd=232.0 -> Pd=483.95, Qd=232.00
% INFO    : Bus 224	: Pd=173.0, Qd=99.0 -> Pd=195.62, Qd=99.00
% INFO    : Bus 225	: Pd=410.0, Qd=40.0 -> Pd=463.60, Qd=40.00
% INFO    : Bus 226	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 227	: Pd=538.0, Qd=369.0 -> Pd=608.33, Qd=369.00
% INFO    : Bus 228	: Pd=223.0, Qd=148.0 -> Pd=252.15, Qd=148.00
% INFO    : Bus 229	: Pd=96.0, Qd=46.0 -> Pd=108.55, Qd=46.00
% INFO    : Bus 230	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 231	: Pd=159.0, Qd=107.0 -> Pd=179.79, Qd=107.00
% INFO    : Bus 232	: Pd=448.0, Qd=143.0 -> Pd=506.57, Qd=143.00
% INFO    : Bus 233	: Pd=404.0, Qd=212.0 -> Pd=456.81, Qd=212.00
% INFO    : Bus 234	: Pd=572.0, Qd=244.0 -> Pd=646.78, Qd=244.00
% INFO    : Bus 235	: Pd=269.0, Qd=157.0 -> Pd=304.17, Qd=157.00
% INFO    : Bus 236	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 237	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 238	: Pd=255.0, Qd=149.0 -> Pd=288.34, Qd=149.00
% INFO    : Bus 239	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 240	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 241	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 242	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 243	: Pd=8.0, Qd=3.0 -> Pd=9.05, Qd=3.00
% INFO    : Bus 244	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 245	: Pd=61.0, Qd=30.0 -> Pd=68.97, Qd=30.00
% INFO    : Bus 246	: Pd=77.0, Qd=33.0 -> Pd=87.07, Qd=33.00
% INFO    : Bus 247	: Pd=61.0, Qd=30.0 -> Pd=68.97, Qd=30.00
% INFO    : Bus 248	: Pd=29.0, Qd=14.0 -> Pd=32.79, Qd=14.00
% INFO    : Bus 249	: Pd=29.0, Qd=14.0 -> Pd=32.79, Qd=14.00
% INFO    : Bus 250	: Pd=-23.0, Qd=-17.0 -> Pd=-23.00, Qd=-17.00
% INFO    : Bus 281	: Pd=-33.1, Qd=-29.4 -> Pd=-33.10, Qd=-29.40
% INFO    : Bus 319	: Pd=115.8, Qd=-24.0 -> Pd=115.80, Qd=-24.00
% INFO    : Bus 320	: Pd=2.4, Qd=-12.6 -> Pd=2.40, Qd=-12.60
% INFO    : Bus 322	: Pd=2.4, Qd=-3.9 -> Pd=2.40, Qd=-3.90
% INFO    : Bus 323	: Pd=-14.9, Qd=26.5 -> Pd=-14.90, Qd=26.50
% INFO    : Bus 324	: Pd=24.7, Qd=-1.2 -> Pd=24.70, Qd=-1.20
% INFO    : Bus 526	: Pd=145.3, Qd=-34.9 -> Pd=145.30, Qd=-34.90
% INFO    : Bus 528	: Pd=28.1, Qd=-20.5 -> Pd=28.10, Qd=-20.50
% INFO    : Bus 531	: Pd=14.0, Qd=2.5 -> Pd=15.83, Qd=2.50
% INFO    : Bus 552	: Pd=-11.1, Qd=-1.4 -> Pd=-11.10, Qd=-1.40
% INFO    : Bus 562	: Pd=50.5, Qd=17.4 -> Pd=57.10, Qd=17.40
% INFO    : Bus 609	: Pd=29.6, Qd=0.6 -> Pd=33.47, Qd=0.60
% INFO    : Bus 664	: Pd=-113.7, Qd=76.7 -> Pd=-113.70, Qd=76.70
% INFO    : Bus 1190	: Pd=100.31, Qd=29.17 -> Pd=113.42, Qd=29.17
% INFO    : Bus 1200	: Pd=-100.0, Qd=34.17 -> Pd=-100.00, Qd=34.17
% INFO    : Bus 1201	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 2040	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7001	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7002	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7003	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7011	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7012	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7017	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7023	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7024	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7039	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7044	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7049	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7055	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7057	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7061	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7062	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7071	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7130	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7139	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 7166	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 9001	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 9002	: Pd=4.2, Qd=0.0 -> Pd=4.20, Qd=0.00
% INFO    : Bus 9003	: Pd=2.71, Qd=0.94 -> Pd=3.06, Qd=0.94
% INFO    : Bus 9004	: Pd=0.86, Qd=0.28 -> Pd=0.97, Qd=0.28
% INFO    : Bus 9005	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 9006	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 9007	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 9012	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 9021	: Pd=4.75, Qd=1.56 -> Pd=5.37, Qd=1.56
% INFO    : Bus 9022	: Pd=1.53, Qd=0.53 -> Pd=1.73, Qd=0.53
% INFO    : Bus 9023	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 9024	: Pd=1.35, Qd=0.47 -> Pd=1.53, Qd=0.47
% INFO    : Bus 9025	: Pd=0.45, Qd=0.16 -> Pd=0.51, Qd=0.16
% INFO    : Bus 9026	: Pd=0.45, Qd=0.16 -> Pd=0.51, Qd=0.16
% INFO    : Bus 9031	: Pd=1.84, Qd=0.64 -> Pd=2.08, Qd=0.64
% INFO    : Bus 9032	: Pd=1.39, Qd=0.48 -> Pd=1.57, Qd=0.48
% INFO    : Bus 9033	: Pd=1.89, Qd=0.65 -> Pd=2.14, Qd=0.65
% INFO    : Bus 9034	: Pd=1.55, Qd=0.54 -> Pd=1.75, Qd=0.54
% INFO    : Bus 9035	: Pd=1.66, Qd=0.58 -> Pd=1.88, Qd=0.58
% INFO    : Bus 9036	: Pd=3.03, Qd=1.0 -> Pd=3.43, Qd=1.00
% INFO    : Bus 9037	: Pd=1.86, Qd=0.64 -> Pd=2.10, Qd=0.64
% INFO    : Bus 9038	: Pd=2.58, Qd=0.89 -> Pd=2.92, Qd=0.89
% INFO    : Bus 9041	: Pd=1.01, Qd=0.35 -> Pd=1.14, Qd=0.35
% INFO    : Bus 9042	: Pd=0.81, Qd=0.28 -> Pd=0.92, Qd=0.28
% INFO    : Bus 9043	: Pd=1.6, Qd=0.52 -> Pd=1.81, Qd=0.52
% INFO    : Bus 9044	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 9051	: Pd=35.81, Qd=0.0 -> Pd=35.81, Qd=0.00
% INFO    : Bus 9052	: Pd=30.0, Qd=23.0 -> Pd=33.92, Qd=23.00
% INFO    : Bus 9053	: Pd=26.48, Qd=0.0 -> Pd=26.48, Qd=0.00
% INFO    : Bus 9054	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 9055	: Pd=0.0, Qd=0.0 -> Pd=0.00, Qd=0.00
% INFO    : Bus 9071	: Pd=1.02, Qd=0.35 -> Pd=1.15, Qd=0.35
% INFO    : Bus 9072	: Pd=1.02, Qd=0.35 -> Pd=1.15, Qd=0.35
% INFO    : Bus 9121	: Pd=3.8, Qd=1.25 -> Pd=4.30, Qd=1.25
% INFO    : Bus 9533	: Pd=1.19, Qd=0.41 -> Pd=1.35, Qd=0.41
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 8	: Pg=0.0, Qg=10.0 -> Pg=0.0, Qg=241.0
% INFO    : Gen at bus 10	: Pg=0.0, Qg=20.0 -> Pg=0.0, Qg=9.0
% INFO    : Gen at bus 20	: Pg=0.0, Qg=20.0 -> Pg=0.0, Qg=259.0
% INFO    : Gen at bus 63	: Pg=0.0, Qg=25.0 -> Pg=0.0, Qg=66.0
% INFO    : Gen at bus 76	: Pg=0.0, Qg=35.0 -> Pg=0.0, Qg=182.0
% INFO    : Gen at bus 84	: Pg=423.0, Qg=149.711 -> Pg=471.0, Qg=49.0
% INFO    : Gen at bus 91	: Pg=0.0, Qg=57.973 -> Pg=94.0, Qg=44.0
% INFO    : Gen at bus 92	: Pg=238.151, Qg=15.863 -> Pg=171.0, Qg=26.0
% INFO    : Gen at bus 98	: Pg=315.0, Qg=-30.0 -> Pg=145.0, Qg=-69.0
% INFO    : Gen at bus 108	: Pg=327.0, Qg=-9.581 -> Pg=326.0, Qg=-11.0
% INFO    : Gen at bus 119	: Pg=1660.006, Qg=907.896 -> Pg=1442.0, Qg=921.0
% INFO    : Gen at bus 124	: Pg=360.344, Qg=120.0 -> Pg=924.0, Qg=97.0
% INFO    : Gen at bus 125	: Pg=0.0, Qg=200.0 -> Pg=0.0, Qg=359.0
% INFO    : Gen at bus 138	: Pg=0.0, Qg=296.992 -> Pg=0.0, Qg=216.0
% INFO    : Gen at bus 141	: Pg=322.0, Qg=48.866 -> Pg=209.0, Qg=92.0
% INFO    : Gen at bus 143	: Pg=1090.0, Qg=120.835 -> Pg=660.0, Qg=191.0
% INFO    : Gen at bus 146	: Pg=184.0, Qg=28.056 -> Pg=161.0, Qg=132.0
% INFO    : Gen at bus 147	: Pg=0.0, Qg=-27.307 -> Pg=94.0, Qg=-121.0
% INFO    : Gen at bus 149	: Pg=0.0, Qg=36.599 -> Pg=125.0, Qg=-7.0
% INFO    : Gen at bus 152	: Pg=0.0, Qg=-50.0 -> Pg=275.0, Qg=-90.0
% INFO    : Gen at bus 153	: Pg=268.508, Qg=-37.644 -> Pg=266.0, Qg=-30.0
% INFO    : Gen at bus 156	: Pg=0.0, Qg=14.955 -> Pg=0.0, Qg=73.0
% INFO    : Gen at bus 170	: Pg=201.582, Qg=90.0 -> Pg=524.0, Qg=237.0
% INFO    : Gen at bus 171	: Pg=0.0, Qg=150.0 -> Pg=0.0, Qg=637.0
% INFO    : Gen at bus 176	: Pg=208.811, Qg=52.27 -> Pg=66.0, Qg=14.0
% INFO    : Gen at bus 177	: Pg=24.707, Qg=35.0 -> Pg=206.0, Qg=119.0
% INFO    : Gen at bus 185	: Pg=432.0, Qg=46.333 -> Pg=544.0, Qg=72.0
% INFO    : Gen at bus 186	: Pg=1301.0, Qg=168.347 -> Pg=1709.0, Qg=161.0
% INFO    : Gen at bus 187	: Pg=1424.0, Qg=185.802 -> Pg=2500.0, Qg=206.0
% INFO    : Gen at bus 190	: Pg=0.0, Qg=-150.655 -> Pg=9.0, Qg=-75.0
% INFO    : Gen at bus 191	: Pg=1493.26, Qg=378.713 -> Pg=1509.0, Qg=445.0
% INFO    : Gen at bus 198	: Pg=96.729, Qg=188.224 -> Pg=293.0, Qg=156.0
% INFO    : Gen at bus 213	: Pg=440.0, Qg=85.977 -> Pg=143.0, Qg=-34.0
% INFO    : Gen at bus 220	: Pg=313.0, Qg=60.0 -> Pg=344.0, Qg=-1014.0
% INFO    : Gen at bus 221	: Pg=566.0, Qg=283.0 -> Pg=621.0, Qg=549.0
% INFO    : Gen at bus 222	: Pg=292.0, Qg=72.562 -> Pg=293.0, Qg=82.0
% INFO    : Gen at bus 227	: Pg=400.0, Qg=200.0 -> Pg=949.0, Qg=377.0
% INFO    : Gen at bus 230	: Pg=0.0, Qg=39.443 -> Pg=289.0, Qg=40.0
% INFO    : Gen at bus 233	: Pg=1005.923, Qg=272.942 -> Pg=825.0, Qg=244.0
% INFO    : Gen at bus 236	: Pg=603.0, Qg=300.0 -> Pg=1219.0, Qg=517.0
% INFO    : Gen at bus 238	: Pg=281.0, Qg=141.0 -> Pg=1438.0, Qg=1345.0
% INFO    : Gen at bus 239	: Pg=656.0, Qg=223.538 -> Pg=489.0, Qg=-148.0
% INFO    : Gen at bus 241	: Pg=594.0, Qg=-233.835 -> Pg=168.0, Qg=-266.0
% INFO    : Gen at bus 242	: Pg=293.0, Qg=100.0 -> Pg=194.0, Qg=174.0
% INFO    : Gen at bus 243	: Pg=76.376, Qg=49.0 -> Pg=117.0, Qg=37.0
% INFO    : Gen at bus 7001	: Pg=1084.0, Qg=210.0 -> Pg=496.0, Qg=51.0
% INFO    : Gen at bus 7002	: Pg=814.0, Qg=122.048 -> Pg=471.0, Qg=-135.0
% INFO    : Gen at bus 7003	: Pg=56.738, Qg=420.0 -> Pg=790.0, Qg=393.0
% INFO    : Gen at bus 7011	: Pg=0.0, Qg=100.0 -> Pg=438.0, Qg=9.0
% INFO    : Gen at bus 7012	: Pg=382.0, Qg=191.0 -> Pg=313.0, Qg=73.0
% INFO    : Gen at bus 7017	: Pg=461.0, Qg=231.0 -> Pg=441.0, Qg=270.0
% INFO    : Gen at bus 7023	: Pg=202.0, Qg=4.178 -> Pg=218.0, Qg=-48.0
% INFO    : Gen at bus 7024	: Pg=10.722, Qg=129.438 -> Pg=265.0, Qg=49.0
% INFO    : Gen at bus 7039	: Pg=534.0, Qg=69.723 -> Pg=568.0, Qg=90.0
% INFO    : Gen at bus 7044	: Pg=43.0, Qg=22.0 -> Pg=63.0, Qg=37.0
% INFO    : Gen at bus 7049	: Pg=538.923, Qg=10.0 -> Pg=210.0, Qg=37.0
% INFO    : Gen at bus 7055	: Pg=0.0, Qg=25.0 -> Pg=55.0, Qg=33.0
% INFO    : Gen at bus 7057	: Pg=92.314, Qg=84.0 -> Pg=122.0, Qg=71.0
% INFO    : Gen at bus 7061	: Pg=451.0, Qg=147.827 -> Pg=436.0, Qg=137.0
% INFO    : Gen at bus 7062	: Pg=230.961, Qg=150.0 -> Pg=344.0, Qg=84.0
% INFO    : Gen at bus 7071	: Pg=308.0, Qg=87.0 -> Pg=218.0, Qg=87.0
% INFO    : Gen at bus 7130	: Pg=1354.0, Qg=329.024 -> Pg=428.0, Qg=-81.0
% INFO    : Gen at bus 7139	: Pg=946.0, Qg=325.0 -> Pg=784.0, Qg=347.0
% INFO    : Gen at bus 7166	: Pg=424.468, Qg=58.264 -> Pg=325.0, Qg=21.0
% INFO    : Gen at bus 9002	: Pg=0.0, Qg=2.0 -> Pg=0.0, Qg=5.0
% INFO    : Gen at bus 9051	: Pg=0.0, Qg=17.35 -> Pg=0.0, Qg=22.0
% INFO    : Gen at bus 9053	: Pg=0.0, Qg=12.83 -> Pg=0.0, Qg=9.0
% INFO    : Gen at bus 9054	: Pg=63.728, Qg=38.0 -> Pg=124.0, Qg=58.0
% INFO    : Gen at bus 9055	: Pg=16.396, Qg=6.0 -> Pg=17.0, Qg=9.0
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Setpoint Value Notes ===
% INFO    : Gen at bus 8	: Qg 241.0, Qmin -10.0, Qmax 10.0 -> Qmin -289.2, Qmax 289.2
% INFO    : Gen at bus 20	: Qg 259.0, Qmin -20.0, Qmax 20.0 -> Qmin -310.8, Qmax 310.8
% INFO    : Gen at bus 63	: Qg 66.0, Qmin -25.0, Qmax 25.0 -> Qmin -79.2, Qmax 79.2
% INFO    : Gen at bus 76	: Qg 182.0, Qmin 12.0, Qmax 35.0 -> Qmin -218.4, Qmax 218.4
% INFO    : Gen at bus 91	: Qg 44.0, Qmin -11.0, Qmax 91.0 -> Qmin -52.8, Qmax 91.0
% INFO    : Gen at bus 98	: Qg -69.0, Qmin -30.0, Qmax 56.0 -> Qmin -82.8, Qmax 82.8
% INFO    : Gen at bus 119	: Qg 921.0, Qmin -500.0, Qmax 985.0 -> Qmin -1105.2, Qmax 985.0
% INFO    : Gen at bus 124	: Qg 97.0, Qmin -60.0, Qmax 120.0 -> Qmin -116.4, Qmax 120.0
% INFO    : Gen at bus 125	: Qg 359.0, Qmin -25.0, Qmax 200.0 -> Qmin -430.8, Qmax 430.8
% INFO    : Gen at bus 138	: Qg 216.0, Qmin -125.0, Qmax 350.0 -> Qmin -259.2, Qmax 350.0
% INFO    : Gen at bus 141	: Qg 92.0, Qmin -50.0, Qmax 75.0 -> Qmin -110.4, Qmax 110.4
% INFO    : Gen at bus 143	: Qg 191.0, Qmin -100.0, Qmax 300.0 -> Qmin -229.2, Qmax 300.0
% INFO    : Gen at bus 146	: Qg 132.0, Qmin -15.0, Qmax 35.0 -> Qmin -158.4, Qmax 158.4
% INFO    : Gen at bus 147	: Qg -121.0, Qmin -50.0, Qmax 100.0 -> Qmin -145.2, Qmax 145.2
% INFO    : Gen at bus 152	: Qg -90.0, Qmin -50.0, Qmax 175.0 -> Qmin -108.0, Qmax 175.0
% INFO    : Gen at bus 156	: Qg 73.0, Qmin -10.0, Qmax 15.0 -> Qmin -87.6, Qmax 87.6
% INFO    : Gen at bus 170	: Qg 237.0, Qmin -40.0, Qmax 90.0 -> Qmin -284.4, Qmax 284.4
% INFO    : Gen at bus 171	: Qg 637.0, Qmin -50.0, Qmax 150.0 -> Qmin -764.4, Qmax 764.4
% INFO    : Gen at bus 177	: Qg 119.0, Qmin -15.0, Qmax 35.0 -> Qmin -142.8, Qmax 142.8
% INFO    : Gen at bus 185	: Qg 72.0, Qmin -50.0, Qmax 80.0 -> Qmin -86.4, Qmax 80.0
% INFO    : Gen at bus 186	: Qg 161.0, Qmin -100.0, Qmax 400.0 -> Qmin -193.2, Qmax 400.0
% INFO    : Gen at bus 187	: Qg 206.0, Qmin -100.0, Qmax 400.0 -> Qmin -247.2, Qmax 400.0
% INFO    : Gen at bus 220	: Qg -1014.0, Qmin -60.0, Qmax 60.0 -> Qmin -1216.8, Qmax 1216.8
% INFO    : Gen at bus 221	: Qg 549.0, Qmin -283.0, Qmax 283.0 -> Qmin -658.8, Qmax 658.8
% INFO    : Gen at bus 227	: Qg 377.0, Qmin -200.0, Qmax 200.0 -> Qmin -452.4, Qmax 452.4
% INFO    : Gen at bus 236	: Qg 517.0, Qmin -300.0, Qmax 300.0 -> Qmin -620.4, Qmax 620.4
% INFO    : Gen at bus 238	: Qg 1345.0, Qmin -141.0, Qmax 141.0 -> Qmin -1614.0, Qmax 1614.0
% INFO    : Gen at bus 242	: Qg 174.0, Qmin 40.0, Qmax 100.0 -> Qmin -208.8, Qmax 208.8
% INFO    : Gen at bus 243	: Qg 37.0, Qmin 40.0, Qmax 49.0 -> Qmin -44.4, Qmax 49.0
% INFO    : Gen at bus 7017	: Qg 270.0, Qmin 0.0, Qmax 231.0 -> Qmin -324.0, Qmax 324.0
% INFO    : Gen at bus 7023	: Qg -48.0, Qmin 0.0, Qmax 101.0 -> Qmin -57.6, Qmax 101.0
% INFO    : Gen at bus 7044	: Qg 37.0, Qmin 0.0, Qmax 22.0 -> Qmin -44.4, Qmax 44.4
% INFO    : Gen at bus 7049	: Qg 37.0, Qmin 0.0, Qmax 10.0 -> Qmin -44.4, Qmax 44.4
% INFO    : Gen at bus 7055	: Qg 33.0, Qmin 0.0, Qmax 25.0 -> Qmin -39.6, Qmax 39.6
% INFO    : Gen at bus 7062	: Qg 84.0, Qmin 0.0, Qmax 150.0 -> Qmin -100.8, Qmax 150.0
% INFO    : Gen at bus 7071	: Qg 87.0, Qmin 0.0, Qmax 87.0 -> Qmin -104.4, Qmax 87.0
% INFO    : Gen at bus 7139	: Qg 347.0, Qmin -125.0, Qmax 325.0 -> Qmin -416.4, Qmax 416.4
% INFO    : Gen at bus 9002	: Qg 5.0, Qmin -2.0, Qmax 2.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9051	: Qg 22.0, Qmin -17.35, Qmax 17.35 -> Qmin -26.4, Qmax 26.4
% INFO    : Gen at bus 9054	: Qg 58.0, Qmin -38.0, Qmax 38.0 -> Qmin -69.6, Qmax 69.6
% INFO    : Gen at bus 9055	: Qg 9.0, Qmin -6.0, Qmax 6.0 -> Qmin -10.8, Qmax 10.8
% INFO    : 
% INFO    : === Generator Classification Notes ===
% INFO    : NUC    1   -     3.06
% INFO    : PEL    2   -     0.52
% INFO    : SYNC   12  -     0.00
% INFO    : COW    25  -    62.41
% INFO    : NG     29  -    34.01
% INFO    : 
% INFO    : === Generator Active Capacity Stat Model Notes ===
% INFO    : Gen at bus 8 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 10 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 20 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 63 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 76 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 84 - NG	: Pg=471.0, Pmax=423.0 -> Pmax=485   samples: 92
% INFO    : Gen at bus 91 - NG	: Pg=94.0, Pmax=182.0 -> Pmax=109   samples: 3
% INFO    : Gen at bus 92 - NG	: Pg=171.0, Pmax=313.0 -> Pmax=225   samples: 5
% INFO    : Gen at bus 98 - NG	: Pg=145.0, Pmax=315.0 -> Pmax=190   samples: 1
% INFO    : Gen at bus 108 - NG	: Pg=326.0, Pmax=327.0 -> Pmax=433   samples: 22
% INFO    : Gen at bus 119 - COW	: Pg=1442.0, Pmax=1969.0 -> Pmax=1448   samples: 31
% INFO    : Gen at bus 124 - NG	: Pg=924.0, Pmax=364.0 -> Pmax=926   samples: 64
% INFO    : Gen at bus 125 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 138 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 141 - NG	: Pg=209.0, Pmax=322.0 -> Pmax=531   samples: 4
% INFO    : Gen at bus 143 - COW	: Pg=660.0, Pmax=1090.0 -> Pmax=784   samples: 7
% INFO    : Gen at bus 146 - NG	: Pg=161.0, Pmax=184.0 -> Pmax=186   samples: 6
% INFO    : Gen at bus 147 - NG	: Pg=94.0, Pmax=237.0 -> Pmax=131   samples: 4
% INFO    : Gen at bus 149 - COW	: Pg=125.0, Pmax=179.0 -> Pmax=367   samples: 1
% INFO    : Gen at bus 152 - NG	: Pg=275.0, Pmax=389.0 -> Pmax=373   samples: 2
% INFO    : Gen at bus 153 - NG	: Pg=266.0, Pmax=330.0 -> Pmax=292   samples: 2
% INFO    : Gen at bus 156 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% WARNING : Failed to find a generator capacity within (524.0-2620.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 170 - NG	: Pg=524.0, Pmax=542.0 -> Pmax=591   samples: 100
% INFO    : Gen at bus 171 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 176 - NG	: Pg=66.0, Pmax=400.0 -> Pmax=310   samples: 4
% INFO    : Gen at bus 177 - NG	: Pg=206.0, Pmax=270.0 -> Pmax=440   samples: 12
% INFO    : Gen at bus 185 - NG	: Pg=544.0, Pmax=432.0 -> Pmax=577   samples: 17
% WARNING : Failed to find a generator capacity within (1709.0-8545.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 186 - NG	: Pg=1709.0, Pmax=1301.0 -> Pmax=1930   samples: 100
% WARNING : Failed to find a generator capacity within (2500.0-12500.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 187 - COW	: Pg=2500.0, Pmax=1424.0 -> Pmax=2712   samples: 100
% INFO    : Gen at bus 190 - COW	: Pg=9.0, Pmax=551.0 -> Pmax=31   samples: 6
% INFO    : Gen at bus 191 - COW	: Pg=1509.0, Pmax=2087.0 -> Pmax=2211   samples: 15
% INFO    : Gen at bus 198 - NG	: Pg=293.0, Pmax=457.0 -> Pmax=398   samples: 6
% INFO    : Gen at bus 213 - NG	: Pg=143.0, Pmax=440.0 -> Pmax=316   samples: 5
% INFO    : Gen at bus 220 - COW	: Pg=344.0, Pmax=313.0 -> Pmax=957   samples: 1
% INFO    : Gen at bus 221 - COW	: Pg=621.0, Pmax=566.0 -> Pmax=800   samples: 5
% INFO    : Gen at bus 222 - NG	: Pg=293.0, Pmax=292.0 -> Pmax=314   samples: 18
% INFO    : Gen at bus 227 - COW	: Pg=949.0, Pmax=400.0 -> Pmax=1345   samples: 2
% INFO    : Gen at bus 230 - COW	: Pg=289.0, Pmax=457.0 -> Pmax=412   samples: 1
% INFO    : Gen at bus 233 - NUC	: Pg=825.0, Pmax=1259.0 -> Pmax=1667   samples: 1
% INFO    : Gen at bus 236 - COW	: Pg=1219.0, Pmax=603.0 -> Pmax=1244   samples: 32
% INFO    : Gen at bus 238 - COW	: Pg=1438.0, Pmax=281.0 -> Pmax=1856   samples: 3
% INFO    : Gen at bus 239 - COW	: Pg=489.0, Pmax=656.0 -> Pmax=799   samples: 1
% INFO    : Gen at bus 241 - COW	: Pg=168.0, Pmax=594.0 -> Pmax=371   samples: 1
% INFO    : Gen at bus 242 - COW	: Pg=194.0, Pmax=293.0 -> Pmax=455   samples: 3
% INFO    : Gen at bus 243 - NG	: Pg=117.0, Pmax=98.0 -> Pmax=301   samples: 3
% INFO    : Gen at bus 7001 - COW	: Pg=496.0, Pmax=1084.0 -> Pmax=762   samples: 2
% INFO    : Gen at bus 7002 - COW	: Pg=471.0, Pmax=814.0 -> Pmax=747   samples: 12
% INFO    : Gen at bus 7003 - COW	: Pg=790.0, Pmax=1798.0 -> Pmax=947   samples: 34
% INFO    : Gen at bus 7011 - NG	: Pg=438.0, Pmax=338.0 -> Pmax=614   samples: 4
% INFO    : Gen at bus 7012 - NG	: Pg=313.0, Pmax=382.0 -> Pmax=587   samples: 14
% INFO    : Gen at bus 7017 - COW	: Pg=441.0, Pmax=461.0 -> Pmax=1129   samples: 2
% INFO    : Gen at bus 7023 - NG	: Pg=218.0, Pmax=202.0 -> Pmax=716   samples: 3
% INFO    : Gen at bus 7024 - NG	: Pg=265.0, Pmax=503.0 -> Pmax=323   samples: 56
% INFO    : Gen at bus 7039 - COW	: Pg=568.0, Pmax=534.0 -> Pmax=891   samples: 24
% INFO    : Gen at bus 7044 - NG	: Pg=63.0, Pmax=43.0 -> Pmax=146   samples: 1
% INFO    : Gen at bus 7049 - COW	: Pg=210.0, Pmax=1366.0 -> Pmax=723   samples: 2
% INFO    : Gen at bus 7055 - NG	: Pg=55.0, Pmax=63.0 -> Pmax=176   samples: 4
% INFO    : Gen at bus 7057 - PEL	: Pg=122.0, Pmax=167.0 -> Pmax=201   samples: 21
% INFO    : Gen at bus 7061 - NG	: Pg=436.0, Pmax=451.0 -> Pmax=582   samples: 13
% INFO    : Gen at bus 7062 - COW	: Pg=344.0, Pmax=583.0 -> Pmax=629   samples: 13
% INFO    : Gen at bus 7071 - NG	: Pg=218.0, Pmax=308.0 -> Pmax=220   samples: 2
% INFO    : Gen at bus 7130 - COW	: Pg=428.0, Pmax=1354.0 -> Pmax=688   samples: 1
% INFO    : Gen at bus 7139 - COW	: Pg=784.0, Pmax=946.0 -> Pmax=1122   samples: 24
% INFO    : Gen at bus 7166 - COW	: Pg=325.0, Pmax=559.0 -> Pmax=631   samples: 1
% INFO    : Gen at bus 9002 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 9051 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 9053 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 9054 - NG	: Pg=124.0, Pmax=174.0 -> Pmax=208   samples: 4
% INFO    : Gen at bus 9055 - PEL	: Pg=17.0, Pmax=22.0 -> Pmax=20   samples: 1
% INFO    : 
% INFO    : === Generator Active Capacity LB Model Notes ===
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Max 50 Percent Active Model Notes ===
% INFO    : Gen at bus 84 - NG	: Pmax 485.0, Qmin -212.0, Qmax 212.0 -> Qmin -243.0, Qmax 243.0
% INFO    : Gen at bus 91 - NG	: Pmax 109.0, Qmin -52.8, Qmax 91.0 -> Qmin -55.0, Qmax 91.0
% INFO    : Gen at bus 98 - NG	: Pmax 190.0, Qmin -82.8, Qmax 82.8 -> Qmin -95.0, Qmax 95.0
% INFO    : Gen at bus 108 - NG	: Pmax 433.0, Qmin -24.0, Qmax 77.0 -> Qmin -217.0, Qmax 217.0
% INFO    : Gen at bus 124 - NG	: Pmax 926.0, Qmin -116.4, Qmax 120.0 -> Qmin -463.0, Qmax 463.0
% INFO    : Gen at bus 141 - NG	: Pmax 531.0, Qmin -110.4, Qmax 110.4 -> Qmin -266.0, Qmax 266.0
% INFO    : Gen at bus 143 - COW	: Pmax 784.0, Qmin -229.2, Qmax 300.0 -> Qmin -392.0, Qmax 392.0
% INFO    : Gen at bus 149 - COW	: Pmax 367.0, Qmin -25.0, Qmax 50.0 -> Qmin -184.0, Qmax 184.0
% INFO    : Gen at bus 152 - NG	: Pmax 373.0, Qmin -108.0, Qmax 175.0 -> Qmin -187.0, Qmax 187.0
% INFO    : Gen at bus 153 - NG	: Pmax 292.0, Qmin -50.0, Qmax 90.0 -> Qmin -146.0, Qmax 146.0
% INFO    : Gen at bus 170 - NG	: Pmax 591.0, Qmin -284.4, Qmax 284.4 -> Qmin -296.0, Qmax 296.0
% INFO    : Gen at bus 176 - NG	: Pmax 310.0, Qmin -45.0, Qmax 90.0 -> Qmin -155.0, Qmax 155.0
% INFO    : Gen at bus 177 - NG	: Pmax 440.0, Qmin -142.8, Qmax 142.8 -> Qmin -220.0, Qmax 220.0
% INFO    : Gen at bus 185 - NG	: Pmax 577.0, Qmin -86.4, Qmax 80.0 -> Qmin -289.0, Qmax 289.0
% INFO    : Gen at bus 186 - NG	: Pmax 1930.0, Qmin -193.2, Qmax 400.0 -> Qmin -965.0, Qmax 965.0
% INFO    : Gen at bus 187 - COW	: Pmax 2712.0, Qmin -247.2, Qmax 400.0 -> Qmin -1356.0, Qmax 1356.0
% INFO    : Gen at bus 191 - COW	: Pmax 2211.0, Qmin -1000.0, Qmax 1000.0 -> Qmin -1106.0, Qmax 1106.0
% INFO    : Gen at bus 213 - NG	: Pmax 316.0, Qmin -150.0, Qmax 150.0 -> Qmin -158.0, Qmax 158.0
% INFO    : Gen at bus 222 - NG	: Pmax 314.0, Qmin -146.0, Qmax 146.0 -> Qmin -157.0, Qmax 157.0
% INFO    : Gen at bus 227 - COW	: Pmax 1345.0, Qmin -452.4, Qmax 452.4 -> Qmin -673.0, Qmax 673.0
% INFO    : Gen at bus 233 - NUC	: Pmax 1667.0, Qmin -500.0, Qmax 500.0 -> Qmin -834.0, Qmax 834.0
% INFO    : Gen at bus 236 - COW	: Pmax 1244.0, Qmin -620.4, Qmax 620.4 -> Qmin -622.0, Qmax 622.0
% INFO    : Gen at bus 239 - COW	: Pmax 799.0, Qmin -328.0, Qmax 328.0 -> Qmin -400.0, Qmax 400.0
% INFO    : Gen at bus 242 - COW	: Pmax 455.0, Qmin -208.8, Qmax 208.8 -> Qmin -228.0, Qmax 228.0
% INFO    : Gen at bus 243 - NG	: Pmax 301.0, Qmin -44.4, Qmax 49.0 -> Qmin -151.0, Qmax 151.0
% INFO    : Gen at bus 7001 - COW	: Pmax 762.0, Qmin -210.0, Qmax 210.0 -> Qmin -381.0, Qmax 381.0
% INFO    : Gen at bus 7002 - COW	: Pmax 747.0, Qmin -280.0, Qmax 280.0 -> Qmin -374.0, Qmax 374.0
% INFO    : Gen at bus 7003 - COW	: Pmax 947.0, Qmin -420.0, Qmax 420.0 -> Qmin -474.0, Qmax 474.0
% INFO    : Gen at bus 7011 - NG	: Pmax 614.0, Qmin -100.0, Qmax 100.0 -> Qmin -307.0, Qmax 307.0
% INFO    : Gen at bus 7012 - NG	: Pmax 587.0, Qmin -191.0, Qmax 191.0 -> Qmin -294.0, Qmax 294.0
% INFO    : Gen at bus 7017 - COW	: Pmax 1129.0, Qmin -324.0, Qmax 324.0 -> Qmin -565.0, Qmax 565.0
% INFO    : Gen at bus 7023 - NG	: Pmax 716.0, Qmin -57.6, Qmax 101.0 -> Qmin -358.0, Qmax 358.0
% INFO    : Gen at bus 7039 - COW	: Pmax 891.0, Qmin -200.0, Qmax 200.0 -> Qmin -446.0, Qmax 446.0
% INFO    : Gen at bus 7044 - NG	: Pmax 146.0, Qmin -44.4, Qmax 44.4 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 7049 - COW	: Pmax 723.0, Qmin -44.4, Qmax 44.4 -> Qmin -362.0, Qmax 362.0
% INFO    : Gen at bus 7055 - NG	: Pmax 176.0, Qmin -39.6, Qmax 39.6 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 7057 - PEL	: Pmax 201.0, Qmin -84.0, Qmax 84.0 -> Qmin -101.0, Qmax 101.0
% INFO    : Gen at bus 7061 - NG	: Pmax 582.0, Qmin -150.0, Qmax 150.0 -> Qmin -291.0, Qmax 291.0
% INFO    : Gen at bus 7062 - COW	: Pmax 629.0, Qmin -100.8, Qmax 150.0 -> Qmin -315.0, Qmax 315.0
% INFO    : Gen at bus 7071 - NG	: Pmax 220.0, Qmin -104.4, Qmax 87.0 -> Qmin -110.0, Qmax 110.0
% INFO    : Gen at bus 7130 - COW	: Pmax 688.0, Qmin -100.0, Qmax 600.0 -> Qmin -344.0, Qmax 600.0
% INFO    : Gen at bus 7139 - COW	: Pmax 1122.0, Qmin -416.4, Qmax 416.4 -> Qmin -561.0, Qmax 561.0
% INFO    : Gen at bus 7166 - COW	: Pmax 631.0, Qmin -200.0, Qmax 280.0 -> Qmin -316.0, Qmax 316.0
% INFO    : Gen at bus 9054 - NG	: Pmax 208.0, Qmin -69.6, Qmax 69.6 -> Qmin -104.0, Qmax 104.0
% INFO    : 
% INFO    : === Generator Active Cost Stat Model Notes ===
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 0.862937 0.0 -> 0 1.07311921603 0
% INFO    : Updated Generator Cost: NG - 0.0 1.145219 0.0 -> 0 1.29663360204 0
% INFO    : Updated Generator Cost: NG - 0.0 0.855144 0.0 -> 0 0.793985528206 0
% INFO    : Updated Generator Cost: NG - 0.0 0.623184 0.0 -> 0 1.21590246552 0
% INFO    : Updated Generator Cost: NG - 0.0 0.436942 0.0 -> 0 1.05333991664 0
% INFO    : Updated Generator Cost: COW - 0.0 0.860739 0.0 -> 0 0.707318654582 0
% INFO    : Updated Generator Cost: NG - 0.0 1.165277 0.0 -> 0 1.30877526307 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 0.73624 0.0 -> 0 1.06726261343 0
% INFO    : Updated Generator Cost: COW - 0.0 0.51889 0.0 -> 0 1.01634471413 0
% INFO    : Updated Generator Cost: NG - 0.0 0.95047 0.0 -> 0 1.07235880026 0
% INFO    : Updated Generator Cost: NG - 0.0 1.035443 0.0 -> 0 0.920702423218 0
% INFO    : Updated Generator Cost: COW - 0.0 1.000865 0.0 -> 0 1.04120087108 0
% INFO    : Updated Generator Cost: NG - 0.0 1.205069 0.0 -> 0 0.848561515138 0
% INFO    : Updated Generator Cost: NG - 0.0 1.006003 0.0 -> 0 0.604171700404 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.29683 0.0 -> 0 1.00252555845 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 0.881521 0.0 -> 0 0.781559348376 0
% INFO    : Updated Generator Cost: NG - 0.0 1.077258 0.0 -> 0 0.76710925047 0
% INFO    : Updated Generator Cost: NG - 0.0 0.881766 0.0 -> 0 1.10917539929 0
% INFO    : Updated Generator Cost: NG - 0.0 0.680561 0.0 -> 0 1.06944064411 0
% INFO    : Updated Generator Cost: COW - 0.0 0.525815 0.0 -> 0 0.845242503882 0
% INFO    : Updated Generator Cost: COW - 0.0 6.58982 0.0 -> 0 1.01708370252 0
% INFO    : Updated Generator Cost: COW - 0.0 0.238746 0.0 -> 0 0.583201444438 0
% INFO    : Updated Generator Cost: NG - 0.0 1.296577 0.0 -> 0 0.959273494487 0
% INFO    : Updated Generator Cost: NG - 0.0 0.766488 0.0 -> 0 1.404272819 0
% INFO    : Updated Generator Cost: COW - 0.0 1.189872 0.0 -> 0 0.43409165342 0
% INFO    : Updated Generator Cost: COW - 0.0 0.793755 0.0 -> 0 0.410231207456 0
% INFO    : Updated Generator Cost: NG - 0.0 1.151968 0.0 -> 0 1.41000464274 0
% INFO    : Updated Generator Cost: COW - 0.0 0.967289 0.0 -> 0 0.520322719997 0
% INFO    : Updated Generator Cost: COW - 0.0 1.351678 0.0 -> 0 0.67888552394 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.092796 0.0 -> 0 0.213391777008 0
% INFO    : Updated Generator Cost: COW - 0.0 0.717838 0.0 -> 0 0.487646322724 0
% INFO    : Updated Generator Cost: COW - 0.0 0.816196 0.0 -> 0 0.635696571498 0
% INFO    : Updated Generator Cost: COW - 0.0 0.829873 0.0 -> 0 0.41036093837 0
% INFO    : Updated Generator Cost: COW - 0.0 0.965277 0.0 -> 0 0.694674209586 0
% INFO    : Updated Generator Cost: COW - 0.0 1.026426 0.0 -> 0 0.626894884921 0
% INFO    : Updated Generator Cost: NG - 0.0 1.162522 0.0 -> 0 0.827187059091 0
% INFO    : Updated Generator Cost: COW - 0.0 0.464375 0.0 -> 0 0.621605788245 0
% INFO    : Updated Generator Cost: COW - 0.0 0.643629 0.0 -> 0 0.88302460974 0
% INFO    : Updated Generator Cost: COW - 0.0 0.979373 0.0 -> 0 0.765775154687 0
% INFO    : Updated Generator Cost: NG - 0.0 1.101765 0.0 -> 0 1.06094406155 0
% INFO    : Updated Generator Cost: NG - 0.0 0.668355 0.0 -> 0 1.37897867273 0
% INFO    : Updated Generator Cost: COW - 0.0 0.963298 0.0 -> 0 0.564745749309 0
% INFO    : Updated Generator Cost: NG - 0.0 0.910148 0.0 -> 0 1.21098759419 0
% INFO    : Updated Generator Cost: NG - 0.0 1.070991 0.0 -> 0 0.816543654183 0
% INFO    : Updated Generator Cost: COW - 0.0 0.440401 0.0 -> 0 0.847166963442 0
% INFO    : Updated Generator Cost: NG - 0.0 0.698679 0.0 -> 0 1.04181143002 0
% INFO    : Updated Generator Cost: COW - 0.0 0.22028 0.0 -> 0 0.832618938805 0
% INFO    : Updated Generator Cost: NG - 0.0 6.638181 0.0 -> 0 0.901066042532 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.151176 0.0 -> 0 6.99689801436 0
% INFO    : Updated Generator Cost: NG - 0.0 0.798996 0.0 -> 0 0.992865290904 0
% INFO    : Updated Generator Cost: COW - 0.0 0.94015 0.0 -> 0 0.777161722053 0
% INFO    : Updated Generator Cost: NG - 0.0 1.021886 0.0 -> 0 0.76911044659 0
% INFO    : Updated Generator Cost: COW - 0.0 0.200801 0.0 -> 0 1.10093477038 0
% INFO    : Updated Generator Cost: COW - 0.0 0.668946 0.0 -> 0 1.44326374532 0
% INFO    : Updated Generator Cost: COW - 0.0 0.977695 0.0 -> 0 0.730817537065 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 0.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.139101 0.0 -> 0 1.10168640052 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.88797 0.0 -> 0 6.49673477228 0
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1	: V=1.01481, theta=-0.39207 -> V=1.04616, theta=-8.54966
% INFO    : Bus 2	: V=1.04144, theta=-2.31217 -> V=1.05589, theta=-6.14695
% INFO    : Bus 3	: V=1.00932, theta=-6.02973 -> V=1.02257, theta=-9.30541
% INFO    : Bus 4	: V=1.04411, theta=-6.82201 -> V=1.05129, theta=-8.37625
% INFO    : Bus 5	: V=1.00647, theta=-3.03541 -> V=1.03837, theta=-10.52699
% INFO    : Bus 6	: V=1.03716, theta=-3.47267 -> V=1.05162, theta=-7.49417
% INFO    : Bus 7	: V=1.00338, theta=-6.05256 -> V=1.0196, theta=-10.61233
% INFO    : Bus 8	: V=1.01897, theta=-7.6301 -> V=1.06, theta=-10.03742
% INFO    : Bus 9	: V=0.99503, theta=-7.82611 -> V=1.03035, theta=-14.05039
% INFO    : Bus 10	: V=1.02637, theta=-11.83422 -> V=1.05071, theta=-17.74763
% INFO    : Bus 11	: V=1.00502, theta=-10.95404 -> V=1.04151, theta=-15.89216
% INFO    : Bus 12	: V=1.00668, theta=-7.89461 -> V=1.02316, theta=-13.99048
% INFO    : Bus 13	: V=1.00307, theta=-14.63624 -> V=1.04332, theta=-20.11818
% INFO    : Bus 14	: V=1.00236, theta=-12.38396 -> V=1.00645, theta=-9.13629
% INFO    : Bus 15	: V=1.03136, theta=-13.76294 -> V=1.00321, theta=-4.19847
% INFO    : Bus 16	: V=1.04669, theta=-9.85277 -> V=1.04263, theta=-4.70555
% INFO    : Bus 17	: V=1.05221, theta=-15.0749 -> V=1.06, theta=5.93949
% INFO    : Bus 19	: V=0.99872, theta=-11.69065 -> V=1.01952, theta=-16.71828
% INFO    : Bus 20	: V=1.01405, theta=-17.15296 -> V=1.06, theta=-23.06981
% INFO    : Bus 21	: V=0.98806, theta=-12.9833 -> V=1.01354, theta=-18.39653
% INFO    : Bus 22	: V=1.00963, theta=-17.58548 -> V=1.04435, theta=-24.06416
% INFO    : Bus 23	: V=1.06, theta=-14.71226 -> V=1.06, theta=-22.68608
% INFO    : Bus 24	: V=1.02471, theta=-15.08067 -> V=1.03366, theta=-17.6479
% INFO    : Bus 25	: V=1.03536, theta=-16.82217 -> V=1.03815, theta=-24.84714
% INFO    : Bus 26	: V=1.01321, theta=-19.2685 -> V=1.02303, theta=-27.15033
% INFO    : Bus 27	: V=0.9895, theta=-21.23654 -> V=1.01113, theta=-28.55778
% INFO    : Bus 33	: V=1.03382, theta=-14.4835 -> V=1.04076, theta=-7.04751
% INFO    : Bus 34	: V=1.05332, theta=-11.36791 -> V=1.04767, theta=-1.45816
% INFO    : Bus 35	: V=1.00588, theta=-22.25083 -> V=1.01079, theta=-11.91625
% INFO    : Bus 36	: V=1.03009, theta=-20.36914 -> V=0.99793, theta=-4.52678
% INFO    : Bus 37	: V=1.02874, theta=-13.47651 -> V=1.0383, theta=-7.32952
% INFO    : Bus 38	: V=1.02959, theta=-14.95114 -> V=1.03696, theta=-7.69398
% INFO    : Bus 39	: V=1.06, theta=-9.25329 -> V=1.05775, theta=2.05295
% INFO    : Bus 40	: V=1.03203, theta=-14.82627 -> V=1.04006, theta=-8.13595
% INFO    : Bus 41	: V=1.03655, theta=-13.0851 -> V=1.04573, theta=-5.55081
% INFO    : Bus 42	: V=1.05673, theta=-10.99795 -> V=1.05069, theta=-0.76528
% INFO    : Bus 43	: V=1.01632, theta=-18.47402 -> V=1.02491, theta=-10.21801
% INFO    : Bus 44	: V=1.02902, theta=-18.69049 -> V=1.035, theta=-8.53159
% INFO    : Bus 45	: V=1.04567, theta=-16.15531 -> V=1.04012, theta=-4.86364
% INFO    : Bus 46	: V=1.05456, theta=-13.8813 -> V=1.0389, theta=-0.87008
% INFO    : Bus 47	: V=1.00526, theta=-22.18572 -> V=1.00611, theta=-12.59
% INFO    : Bus 48	: V=1.01758, theta=-15.51201 -> V=1.02935, theta=-11.63593
% INFO    : Bus 49	: V=1.04315, theta=-3.52351 -> V=1.0575, theta=-2.06642
% INFO    : Bus 51	: V=1.0254, theta=-10.44926 -> V=1.04503, theta=-5.20734
% INFO    : Bus 52	: V=1.00027, theta=-15.76925 -> V=1.02906, theta=-8.78045
% INFO    : Bus 53	: V=1.0117, theta=-19.5731 -> V=1.02185, theta=-11.15301
% INFO    : Bus 54	: V=1.02049, theta=-18.83364 -> V=1.03573, theta=-9.80816
% INFO    : Bus 55	: V=1.02103, theta=-17.30629 -> V=1.05527, theta=-8.7988
% INFO    : Bus 57	: V=1.04453, theta=-15.30056 -> V=1.05188, theta=-16.66989
% INFO    : Bus 58	: V=1.02616, theta=-11.54386 -> V=1.02908, theta=-13.39506
% INFO    : Bus 59	: V=1.0188, theta=-10.26207 -> V=1.02084, theta=-12.24321
% INFO    : Bus 60	: V=1.05435, theta=-12.38754 -> V=1.05745, theta=-4.20753
% INFO    : Bus 61	: V=1.03179, theta=-8.26579 -> V=1.03419, theta=-10.11678
% INFO    : Bus 62	: V=1.04695, theta=-6.20913 -> V=1.05717, theta=-2.93709
% INFO    : Bus 63	: V=0.99647, theta=-22.2346 -> V=1.06, theta=-19.88374
% INFO    : Bus 64	: V=0.98406, theta=-17.76206 -> V=1.03114, theta=-15.42999
% INFO    : Bus 69	: V=0.99293, theta=-24.65547 -> V=0.96266, theta=-9.32211
% INFO    : Bus 70	: V=0.98944, theta=-23.92878 -> V=0.99456, theta=-18.15439
% INFO    : Bus 71	: V=1.01559, theta=-19.02585 -> V=1.02346, theta=-12.89946
% INFO    : Bus 72	: V=1.00074, theta=-22.39478 -> V=1.00256, theta=-13.63314
% INFO    : Bus 73	: V=1.00572, theta=-22.50148 -> V=1.00172, theta=-11.28517
% INFO    : Bus 74	: V=1.02661, theta=-20.30139 -> V=1.00287, theta=-6.14858
% INFO    : Bus 76	: V=0.99386, theta=-23.05455 -> V=1.00987, theta=-13.42599
% INFO    : Bus 77	: V=1.01535, theta=-21.52018 -> V=1.00777, theta=-12.88052
% INFO    : Bus 78	: V=1.02201, theta=-20.64335 -> V=1.01181, theta=-12.92457
% INFO    : Bus 79	: V=1.0127, theta=-21.9321 -> V=0.99956, theta=-12.19383
% INFO    : Bus 80	: V=1.01722, theta=-23.11744 -> V=0.99019, theta=-9.01463
% INFO    : Bus 81	: V=1.05459, theta=-17.9259 -> V=1.00111, theta=7.2775
% INFO    : Bus 84	: V=1.06, theta=-13.27367 -> V=1.06, theta=-13.72925
% INFO    : Bus 85	: V=1.03741, theta=-11.87973 -> V=1.05478, theta=-14.46298
% INFO    : Bus 86	: V=1.03725, theta=-11.09403 -> V=1.04646, theta=-16.85228
% INFO    : Bus 87	: V=1.0277, theta=-12.60862 -> V=1.04119, theta=-17.8568
% INFO    : Bus 88	: V=1.04071, theta=-19.3975 -> V=1.00297, theta=-0.22479
% INFO    : Bus 89	: V=1.03734, theta=-15.19379 -> V=1.02672, theta=-13.42258
% INFO    : Bus 90	: V=1.03369, theta=-13.5721 -> V=1.03123, theta=-8.90796
% INFO    : Bus 91	: V=1.06, theta=-13.78888 -> V=1.06, theta=-17.49668
% INFO    : Bus 92	: V=1.06, theta=-7.44423 -> V=1.06, theta=-6.91071
% INFO    : Bus 94	: V=1.01995, theta=-13.76211 -> V=1.03082, theta=-18.90641
% INFO    : Bus 97	: V=1.0435, theta=-11.37697 -> V=1.04914, theta=-17.94781
% INFO    : Bus 98	: V=1.06, theta=-3.63059 -> V=1.05088, theta=-20.40859
% INFO    : Bus 99	: V=1.03577, theta=-12.45946 -> V=1.05485, theta=-12.66653
% INFO    : Bus 100	: V=1.04553, theta=-8.80186 -> V=1.04838, theta=-18.83621
% INFO    : Bus 102	: V=1.03942, theta=-10.09836 -> V=1.04695, theta=-18.51351
% INFO    : Bus 103	: V=1.04609, theta=-11.4389 -> V=1.05299, theta=-12.85032
% INFO    : Bus 104	: V=1.03964, theta=-11.13714 -> V=1.05252, theta=-16.75558
% INFO    : Bus 105	: V=1.04157, theta=-12.14138 -> V=1.0493, theta=-11.90467
% INFO    : Bus 107	: V=1.03166, theta=-13.85612 -> V=1.04157, theta=-12.06323
% INFO    : Bus 108	: V=1.03921, theta=-12.02436 -> V=1.06, theta=-12.22223
% INFO    : Bus 109	: V=1.01484, theta=-21.37122 -> V=1.02205, theta=-17.23443
% INFO    : Bus 110	: V=1.01384, theta=-19.55202 -> V=1.02576, theta=-17.12975
% INFO    : Bus 112	: V=1.01106, theta=-25.42127 -> V=1.00412, theta=-18.47329
% INFO    : Bus 113	: V=1.00183, theta=-23.20257 -> V=1.00395, theta=-15.26137
% INFO    : Bus 114	: V=1.01293, theta=-25.55402 -> V=1.0039, theta=-18.11718
% INFO    : Bus 115	: V=0.98242, theta=-26.79431 -> V=0.98339, theta=-39.62245
% INFO    : Bus 116	: V=1.05062, theta=-23.05259 -> V=1.04917, theta=-27.95438
% INFO    : Bus 117	: V=0.96212, theta=-19.01609 -> V=0.96851, theta=-31.79088
% INFO    : Bus 118	: V=0.95706, theta=-18.60601 -> V=0.96313, theta=-31.55848
% INFO    : Bus 119	: V=1.06, theta=-11.77104 -> V=1.06, theta=-26.89807
% INFO    : Bus 120	: V=0.98576, theta=-23.61643 -> V=0.98461, theta=-37.60732
% INFO    : Bus 121	: V=1.01309, theta=-26.89353 -> V=1.01491, theta=-41.18821
% INFO    : Bus 122	: V=0.99509, theta=-26.85563 -> V=0.99908, theta=-38.67209
% INFO    : Bus 123	: V=1.02372, theta=-27.76254 -> V=1.03327, theta=-35.06635
% INFO    : Bus 124	: V=1.0516, theta=-23.12912 -> V=1.06, theta=-26.6499
% INFO    : Bus 125	: V=1.02561, theta=-28.13807 -> V=1.05593, theta=-37.16663
% INFO    : Bus 126	: V=1.01113, theta=-22.57111 -> V=1.02894, theta=-31.14093
% INFO    : Bus 127	: V=1.00735, theta=-18.04469 -> V=1.01806, theta=-24.29502
% INFO    : Bus 128	: V=1.00876, theta=-12.41742 -> V=1.03563, theta=-18.94803
% INFO    : Bus 129	: V=1.00917, theta=-12.30679 -> V=1.03796, theta=-19.14664
% INFO    : Bus 130	: V=1.03003, theta=-4.96556 -> V=1.05862, theta=-14.50099
% INFO    : Bus 131	: V=0.99704, theta=-5.71202 -> V=1.0134, theta=-11.67152
% INFO    : Bus 132	: V=1.016, theta=-7.41188 -> V=1.05795, theta=-15.80763
% INFO    : Bus 133	: V=1.00522, theta=-12.41465 -> V=1.03594, theta=-18.30972
% INFO    : Bus 134	: V=1.0287, theta=-13.73469 -> V=1.02535, theta=-16.92252
% INFO    : Bus 135	: V=1.03089, theta=-14.56647 -> V=1.02055, theta=-15.57875
% INFO    : Bus 136	: V=1.06, theta=-10.80793 -> V=1.04875, theta=-6.42596
% INFO    : Bus 137	: V=1.04643, theta=-6.54899 -> V=1.04435, theta=-9.57132
% INFO    : Bus 138	: V=1.06, theta=-11.191 -> V=1.06, theta=-13.91256
% INFO    : Bus 139	: V=1.00892, theta=-4.13661 -> V=1.0018, theta=-26.32108
% INFO    : Bus 140	: V=1.04309, theta=-6.92421 -> V=1.02602, theta=-16.67539
% INFO    : Bus 141	: V=1.04778, theta=-2.27873 -> V=1.05345, theta=-9.85456
% INFO    : Bus 142	: V=1.01517, theta=-3.98188 -> V=1.00292, theta=-16.88881
% INFO    : Bus 143	: V=1.04534, theta=4.6472 -> V=1.04546, theta=-9.07016
% INFO    : Bus 144	: V=1.04478, theta=-5.36867 -> V=1.05203, theta=-3.36431
% INFO    : Bus 145	: V=1.00885, theta=-3.00797 -> V=1.01001, theta=-15.04281
% INFO    : Bus 146	: V=1.06, theta=-0.40987 -> V=1.0577, theta=-12.5613
% INFO    : Bus 147	: V=1.06, theta=-1.24171 -> V=1.06, theta=-10.10511
% INFO    : Bus 148	: V=1.06, theta=0.14661 -> V=1.06, theta=-13.11231
% INFO    : Bus 149	: V=1.06, theta=1.59657 -> V=1.04957, theta=-11.41247
% INFO    : Bus 150	: V=0.99969, theta=-5.62534 -> V=1.01323, theta=-10.99386
% INFO    : Bus 151	: V=1.01593, theta=-6.37388 -> V=1.06, theta=-14.7558
% INFO    : Bus 152	: V=1.05793, theta=-9.01136 -> V=1.06, theta=1.95598
% INFO    : Bus 153	: V=1.05875, theta=-3.74355 -> V=1.06, theta=5.05338
% INFO    : Bus 154	: V=0.99069, theta=-14.93893 -> V=0.99838, theta=-8.1819
% INFO    : Bus 155	: V=1.04779, theta=-6.18824 -> V=1.05537, theta=0.29358
% INFO    : Bus 156	: V=0.99183, theta=-7.75048 -> V=1.01623, theta=-1.41148
% INFO    : Bus 157	: V=1.00673, theta=-24.1768 -> V=1.01298, theta=-35.23605
% INFO    : Bus 158	: V=1.02078, theta=-22.67366 -> V=1.02975, theta=-31.689
% INFO    : Bus 159	: V=1.01086, theta=-22.48367 -> V=1.01723, theta=-33.68277
% INFO    : Bus 160	: V=1.02593, theta=-22.94377 -> V=1.03636, theta=-28.95263
% INFO    : Bus 161	: V=1.05677, theta=-4.93676 -> V=1.05943, theta=3.03789
% INFO    : Bus 162	: V=1.02459, theta=2.92718 -> V=1.02351, theta=12.77983
% INFO    : Bus 163	: V=1.06, theta=-5.24823 -> V=1.04932, theta=-4.39069
% INFO    : Bus 164	: V=1.01475, theta=-3.08908 -> V=1.01176, theta=3.27786
% INFO    : Bus 165	: V=1.02464, theta=8.61701 -> V=1.03727, theta=21.08661
% INFO    : Bus 166	: V=1.01509, theta=11.50254 -> V=1.03739, theta=25.22138
% INFO    : Bus 167	: V=0.97985, theta=-15.12865 -> V=1.00897, theta=-22.65741
% INFO    : Bus 168	: V=1.00875, theta=-12.43426 -> V=1.03559, theta=-18.9582
% INFO    : Bus 169	: V=0.99376, theta=-14.43283 -> V=1.022, theta=-21.28069
% INFO    : Bus 170	: V=0.94, theta=-10.35584 -> V=1.01335, theta=-15.39877
% INFO    : Bus 171	: V=0.98619, theta=-16.86028 -> V=1.06, theta=-22.89655
% INFO    : Bus 172	: V=1.02257, theta=-7.87712 -> V=1.00774, theta=-23.31301
% INFO    : Bus 173	: V=0.98902, theta=-15.30324 -> V=0.95095, theta=-29.56802
% INFO    : Bus 174	: V=1.06, theta=-4.92582 -> V=1.05661, theta=-14.6282
% INFO    : Bus 175	: V=0.97611, theta=-9.03767 -> V=0.95587, theta=-22.58529
% INFO    : Bus 176	: V=1.06, theta=-1.02044 -> V=1.01496, theta=-12.78277
% INFO    : Bus 177	: V=1.00726, theta=-5.28551 -> V=1.06, theta=-8.1924
% INFO    : Bus 178	: V=0.94, theta=-9.71567 -> V=0.94653, theta=-20.19787
% INFO    : Bus 179	: V=0.96966, theta=-11.40511 -> V=0.96398, theta=-23.98155
% INFO    : Bus 180	: V=0.97995, theta=-6.05249 -> V=0.9826, theta=-17.57354
% INFO    : Bus 181	: V=1.05075, theta=-6.19766 -> V=1.04916, theta=-8.18678
% INFO    : Bus 182	: V=1.04483, theta=-6.54171 -> V=1.02135, theta=-21.26003
% INFO    : Bus 183	: V=0.98767, theta=-6.86131 -> V=0.98968, theta=1.43317
% INFO    : Bus 184	: V=1.04164, theta=-7.83909 -> V=1.03884, theta=-10.36546
% INFO    : Bus 185	: V=1.06, theta=-2.41082 -> V=1.06, theta=-4.30447
% INFO    : Bus 186	: V=1.06, theta=-2.43275 -> V=1.06, theta=-4.44804
% INFO    : Bus 187	: V=1.06, theta=-2.93738 -> V=1.06, theta=-2.15909
% INFO    : Bus 188	: V=1.05135, theta=-5.54802 -> V=1.04968, theta=-7.58546
% INFO    : Bus 189	: V=1.02863, theta=-28.81792 -> V=0.9964, theta=-10.38376
% INFO    : Bus 190	: V=1.05007, theta=-18.57532 -> V=1.06, theta=28.71473
% INFO    : Bus 191	: V=1.00563, theta=-14.56287 -> V=1.06, theta=25.61049
% INFO    : Bus 192	: V=0.94, theta=-31.37397 -> V=0.97368, theta=10.73846
% INFO    : Bus 193	: V=1.01844, theta=-27.76042 -> V=0.98746, theta=-10.2326
% INFO    : Bus 194	: V=1.06, theta=-17.33062 -> V=1.01563, theta=19.35916
% INFO    : Bus 195	: V=1.05005, theta=-19.26281 -> V=0.99859, theta=14.21525
% INFO    : Bus 196	: V=0.99981, theta=-27.84618 -> V=0.9559, theta=-7.69627
% INFO    : Bus 197	: V=1.01754, theta=-26.35324 -> V=0.97454, theta=-5.11436
% INFO    : Bus 198	: V=1.04626, theta=-26.27832 -> V=1.01108, theta=-5.54187
% INFO    : Bus 199	: V=0.98996, theta=-27.99827 -> V=0.95372, theta=-8.12606
% INFO    : Bus 200	: V=1.00064, theta=-26.46477 -> V=0.97067, theta=-6.40385
% INFO    : Bus 201	: V=1.00561, theta=-26.95126 -> V=0.9671, theta=-11.58604
% INFO    : Bus 202	: V=1.02452, theta=-26.46771 -> V=0.98326, theta=-4.33855
% INFO    : Bus 203	: V=1.03357, theta=-25.79235 -> V=0.99446, theta=-4.23274
% INFO    : Bus 204	: V=1.00412, theta=-26.68513 -> V=0.96509, theta=-9.86033
% INFO    : Bus 205	: V=1.01497, theta=-27.26038 -> V=0.97986, theta=-10.44604
% INFO    : Bus 206	: V=1.03914, theta=-26.71322 -> V=1.00499, theta=-14.79829
% INFO    : Bus 207	: V=1.06, theta=-25.76547 -> V=1.02311, theta=-16.03259
% INFO    : Bus 208	: V=1.02297, theta=-28.34813 -> V=0.99243, theta=-10.99108
% INFO    : Bus 209	: V=1.02807, theta=-29.31236 -> V=0.99595, theta=-10.45882
% INFO    : Bus 210	: V=1.01122, theta=-27.334 -> V=0.97389, theta=-7.21328
% INFO    : Bus 211	: V=1.02874, theta=-23.91465 -> V=0.98654, theta=-0.98535
% INFO    : Bus 212	: V=1.03775, theta=-21.81146 -> V=0.99823, theta=4.16614
% INFO    : Bus 213	: V=1.06, theta=0.16762 -> V=1.06, theta=15.33032
% INFO    : Bus 214	: V=1.03063, theta=-8.52192 -> V=1.04485, theta=15.38498
% INFO    : Bus 215	: V=1.01706, theta=-13.35826 -> V=1.01559, theta=14.70165
% INFO    : Bus 216	: V=0.99883, theta=-16.64234 -> V=0.99427, theta=17.99659
% INFO    : Bus 217	: V=1.0364, theta=-18.52264 -> V=1.02478, theta=29.59324
% INFO    : Bus 218	: V=1.02353, theta=-19.13996 -> V=1.01169, theta=31.70344
% INFO    : Bus 219	: V=1.05742, theta=-18.44884 -> V=1.05315, theta=27.54094
% INFO    : Bus 220	: V=1.0453, theta=-17.46234 -> V=1.05999, theta=43.54928
% INFO    : Bus 221	: V=1.04859, theta=-20.35568 -> V=1.06, theta=35.7211
% INFO    : Bus 222	: V=1.00289, theta=-19.31826 -> V=1.03157, theta=18.37853
% INFO    : Bus 223	: V=1.04356, theta=-20.70882 -> V=1.05324, theta=35.01737
% INFO    : Bus 224	: V=1.02899, theta=-22.25208 -> V=1.03667, theta=28.54919
% INFO    : Bus 225	: V=0.95117, theta=-30.12915 -> V=0.9817, theta=12.61411
% INFO    : Bus 226	: V=1.04046, theta=-21.27083 -> V=1.04574, theta=28.49177
% INFO    : Bus 227	: V=0.97072, theta=-22.10802 -> V=1.06, theta=43.66818
% INFO    : Bus 228	: V=1.05494, theta=-21.25157 -> V=1.05674, theta=31.2189
% INFO    : Bus 229	: V=1.0587, theta=-21.34405 -> V=1.06, theta=30.42336
% INFO    : Bus 230	: V=1.05041, theta=-21.36478 -> V=1.05558, theta=30.39618
% INFO    : Bus 231	: V=1.05196, theta=-18.53195 -> V=1.05937, theta=28.62046
% INFO    : Bus 232	: V=1.04079, theta=-17.97888 -> V=1.04835, theta=28.95768
% INFO    : Bus 233	: V=1.04079, theta=-2.40143 -> V=1.04835, theta=44.30999
% INFO    : Bus 234	: V=1.05555, theta=-18.63562 -> V=1.05787, theta=38.20495
% INFO    : Bus 235	: V=1.04722, theta=-16.8844 -> V=1.05752, theta=45.99712
% INFO    : Bus 236	: V=1.03164, theta=-13.28056 -> V=1.06, theta=49.00044
% INFO    : Bus 237	: V=1.05419, theta=-18.3904 -> V=1.05951, theta=28.41333
% INFO    : Bus 238	: V=1.0484, theta=-16.76698 -> V=1.06, theta=46.25596
% INFO    : Bus 239	: V=1.06, theta=-11.29778 -> V=1.05022, theta=52.95783
% INFO    : Bus 240	: V=1.01897, theta=-18.08798 -> V=1.02846, theta=29.19305
% INFO    : Bus 241	: V=1.01779, theta=-13.43691 -> V=1.06, theta=28.41247
% INFO    : Bus 242	: V=1.03671, theta=-8.1617 -> V=1.06, theta=15.88574
% INFO    : Bus 243	: V=1.04557, theta=-10.9941 -> V=1.06, theta=6.88156
% INFO    : Bus 244	: V=1.02927, theta=-11.82308 -> V=1.04474, theta=6.94135
% INFO    : Bus 245	: V=1.01187, theta=-12.07697 -> V=1.02938, theta=9.21527
% INFO    : Bus 246	: V=1.00454, theta=-13.16564 -> V=1.02108, theta=7.03306
% INFO    : Bus 247	: V=1.00779, theta=-13.45686 -> V=1.01988, theta=8.64616
% INFO    : Bus 248	: V=1.00106, theta=-20.12526 -> V=0.99118, theta=1.205
% INFO    : Bus 249	: V=1.00038, theta=-20.52872 -> V=0.98908, theta=0.57049
% INFO    : Bus 250	: V=1.04373, theta=-18.75935 -> V=1.03287, theta=2.37891
% INFO    : Bus 281	: V=1.02032, theta=-18.01448 -> V=1.02981, theta=29.2652
% INFO    : Bus 319	: V=1.03438, theta=-19.45943 -> V=1.04337, theta=-21.95165
% INFO    : Bus 320	: V=1.02903, theta=-19.75522 -> V=1.03872, theta=-27.6282
% INFO    : Bus 322	: V=1.04422, theta=-11.40377 -> V=1.05707, theta=-17.0162
% INFO    : Bus 323	: V=1.02798, theta=-10.63994 -> V=1.03731, theta=-16.40653
% INFO    : Bus 324	: V=1.02529, theta=-14.8904 -> V=1.04652, theta=-14.97713
% INFO    : Bus 526	: V=0.98507, theta=-37.56385 -> V=1.05377, theta=-33.31991
% INFO    : Bus 528	: V=1.00992, theta=-26.16905 -> V=1.01495, theta=-20.37223
% INFO    : Bus 531	: V=0.9919, theta=-23.91764 -> V=0.99317, theta=-15.35459
% INFO    : Bus 552	: V=1.03223, theta=-20.03964 -> V=1.02471, theta=-11.37678
% INFO    : Bus 562	: V=1.01128, theta=-25.95201 -> V=0.98104, theta=-12.87172
% INFO    : Bus 609	: V=0.99101, theta=-25.12892 -> V=0.97938, theta=-17.03751
% INFO    : Bus 664	: V=1.0424, theta=-15.16598 -> V=0.99655, theta=21.7247
% INFO    : Bus 1190	: V=1.02915, theta=-12.99424 -> V=1.02895, theta=-28.28347
% INFO    : Bus 1200	: V=1.05411, theta=-22.43894 -> V=1.05285, theta=-36.42704
% INFO    : Bus 1201	: V=1.04185, theta=-30.52461 -> V=1.03608, theta=-46.052
% INFO    : Bus 2040	: V=0.99589, theta=-17.33799 -> V=0.95209, theta=2.52614
% INFO    : Bus 7001	: V=1.0336, theta=11.25212 -> V=1.06, theta=-0.83726
% INFO    : Bus 7002	: V=1.06, theta=3.80432 -> V=1.06, theta=-0.56277
% INFO    : Bus 7003	: V=1.05141, theta=-5.70685 -> V=1.06, theta=-4.02182
% INFO    : Bus 7011	: V=1.02381, theta=-10.95404 -> V=1.06, theta=-15.31104
% INFO    : Bus 7012	: V=1.05674, theta=-1.46192 -> V=1.06, theta=-13.99048
% INFO    : Bus 7017	: V=1.02214, theta=-11.24558 -> V=1.01277, theta=15.37027
% INFO    : Bus 7023	: V=1.06, theta=-12.34244 -> V=1.05161, theta=-22.68608
% INFO    : Bus 7024	: V=1.06, theta=-14.91721 -> V=1.06, theta=-12.76064
% INFO    : Bus 7039	: V=1.03138, theta=-0.69016 -> V=1.06, theta=15.56169
% INFO    : Bus 7044	: V=1.00227, theta=-14.59582 -> V=1.06, theta=-5.1057
% INFO    : Bus 7049	: V=1.04237, theta=-0.0 -> V=1.06, theta=-0.0
% INFO    : Bus 7055	: V=1.00509, theta=-17.30629 -> V=1.06, theta=4.47125
% INFO    : Bus 7057	: V=1.03069, theta=-12.80413 -> V=1.04589, theta=-16.66989
% INFO    : Bus 7061	: V=1.06, theta=-2.63358 -> V=1.06, theta=-6.00444
% INFO    : Bus 7062	: V=1.03455, theta=-2.47613 -> V=1.06, theta=6.93122
% INFO    : Bus 7071	: V=1.00657, theta=-7.56295 -> V=1.03668, theta=-5.03848
% INFO    : Bus 7130	: V=1.06, theta=8.88219 -> V=1.06, theta=-14.50099
% INFO    : Bus 7139	: V=1.04935, theta=4.44523 -> V=1.06, theta=-26.32108
% INFO    : Bus 7166	: V=1.02186, theta=15.11564 -> V=1.06, theta=30.29119
% INFO    : Bus 9001	: V=1.02039, theta=-13.49143 -> V=1.02997, theta=-7.34
% INFO    : Bus 9002	: V=1.00382, theta=-20.96621 -> V=1.04516, theta=-15.31141
% INFO    : Bus 9003	: V=0.99381, theta=-21.77862 -> V=0.99712, theta=-16.58184
% INFO    : Bus 9004	: V=0.98737, theta=-21.91316 -> V=0.99003, theta=-16.74383
% INFO    : Bus 9005	: V=1.02117, theta=-13.52981 -> V=1.0315, theta=-7.3392
% INFO    : Bus 9006	: V=1.01299, theta=-19.55986 -> V=1.01816, theta=-14.09419
% INFO    : Bus 9007	: V=1.00168, theta=-20.79762 -> V=1.00579, theta=-15.48098
% INFO    : Bus 9012	: V=1.01152, theta=-19.40429 -> V=1.04484, theta=-13.64959
% INFO    : Bus 9021	: V=0.99809, theta=-21.18289 -> V=1.03916, theta=-15.54617
% INFO    : Bus 9022	: V=0.9745, theta=-23.70847 -> V=1.01544, theta=-18.19004
% INFO    : Bus 9023	: V=0.98421, theta=-21.48681 -> V=1.02445, theta=-15.88827
% INFO    : Bus 9024	: V=0.98007, theta=-23.48601 -> V=1.02126, theta=-17.95522
% INFO    : Bus 9025	: V=0.97436, theta=-22.52825 -> V=1.01455, theta=-16.98311
% INFO    : Bus 9026	: V=0.9752, theta=-22.44067 -> V=1.0154, theta=-16.89105
% INFO    : Bus 9031	: V=0.94289, theta=-27.00846 -> V=0.94321, theta=-22.47902
% INFO    : Bus 9032	: V=0.95504, theta=-25.84593 -> V=0.95627, theta=-21.16066
% INFO    : Bus 9033	: V=0.94, theta=-27.31635 -> V=0.94, theta=-22.8394
% INFO    : Bus 9034	: V=1.00808, theta=-23.16652 -> V=1.01118, theta=-18.12024
% INFO    : Bus 9035	: V=0.96129, theta=-25.20548 -> V=0.96292, theta=-20.44686
% INFO    : Bus 9036	: V=0.97046, theta=-24.69955 -> V=0.97284, theta=-19.88175
% INFO    : Bus 9037	: V=0.96781, theta=-24.62543 -> V=0.9699, theta=-19.77977
% INFO    : Bus 9038	: V=0.9502, theta=-26.41721 -> V=0.95108, theta=-21.8128
% INFO    : Bus 9041	: V=0.97425, theta=-23.38391 -> V=0.97636, theta=-18.39706
% INFO    : Bus 9042	: V=0.96112, theta=-24.52372 -> V=0.96231, theta=-19.70565
% INFO    : Bus 9043	: V=0.97537, theta=-23.48255 -> V=0.97762, theta=-18.51674
% INFO    : Bus 9044	: V=0.98953, theta=-21.87382 -> V=0.99241, theta=-16.69588
% INFO    : Bus 9051	: V=1.02728, theta=-21.36095 -> V=1.06, theta=-14.91003
% INFO    : Bus 9052	: V=0.98994, theta=-19.33232 -> V=0.99983, theta=-13.79734
% INFO    : Bus 9053	: V=1.01495, theta=-19.75402 -> V=1.01863, theta=-13.49853
% INFO    : Bus 9054	: V=1.03014, theta=-8.01577 -> V=1.06, theta=1.72617
% INFO    : Bus 9055	: V=1.01725, theta=-5.9583 -> V=1.06, theta=-7.3392
% INFO    : Bus 9071	: V=0.98589, theta=-22.54766 -> V=0.98936, theta=-17.44054
% INFO    : Bus 9072	: V=0.99087, theta=-22.00498 -> V=0.99455, theta=-16.83259
% INFO    : Bus 9121	: V=0.98935, theta=-21.39077 -> V=1.0221, theta=-15.77689
% INFO    : Bus 9533	: V=1.05617, theta=-20.25403 -> V=1.06, theta=-14.05627
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 8	: Pg=0.0, Qg=241.0 -> Pg=0.0, Qg=224.717
% INFO    : Gen at bus 8	: Vg=1.01897 -> Vg=1.06
% INFO    : Gen at bus 10	: Pg=0.0, Qg=9.0 -> Pg=0.0, Qg=20.0
% INFO    : Gen at bus 10	: Vg=1.02637 -> Vg=1.05071
% INFO    : Gen at bus 20	: Pg=0.0, Qg=259.0 -> Pg=0.0, Qg=214.781
% INFO    : Gen at bus 20	: Vg=1.01405 -> Vg=1.06
% INFO    : Gen at bus 63	: Pg=0.0, Qg=66.0 -> Pg=0.0, Qg=67.0
% INFO    : Gen at bus 63	: Vg=0.99647 -> Vg=1.06
% INFO    : Gen at bus 76	: Pg=0.0, Qg=182.0 -> Pg=0.0, Qg=218.4
% INFO    : Gen at bus 76	: Vg=0.99386 -> Vg=1.00987
% INFO    : Gen at bus 84	: Pg=471.0, Qg=49.0 -> Pg=0.0, Qg=155.185
% INFO    : Gen at bus 84	: Vg=1.06 -> Vg=1.06
% INFO    : Gen at bus 91	: Pg=94.0, Qg=44.0 -> Pg=0.0, Qg=63.044
% INFO    : Gen at bus 91	: Vg=1.06 -> Vg=1.06
% INFO    : Gen at bus 92	: Pg=171.0, Qg=26.0 -> Pg=225.0, Qg=6.762
% INFO    : Gen at bus 92	: Vg=1.06 -> Vg=1.06
% INFO    : Gen at bus 98	: Pg=145.0, Qg=-69.0 -> Pg=0.0, Qg=29.936
% INFO    : Gen at bus 98	: Vg=1.06 -> Vg=1.05088
% INFO    : Gen at bus 108	: Pg=326.0, Qg=-11.0 -> Pg=419.917, Qg=-5.398
% INFO    : Gen at bus 108	: Vg=1.03921 -> Vg=1.06
% INFO    : Gen at bus 119	: Pg=1442.0, Qg=921.0 -> Pg=1448.0, Qg=852.191
% INFO    : Gen at bus 119	: Vg=1.06 -> Vg=1.06
% INFO    : Gen at bus 124	: Pg=924.0, Qg=97.0 -> Pg=739.959, Qg=113.088
% INFO    : Gen at bus 124	: Vg=1.0516 -> Vg=1.06
% INFO    : Gen at bus 125	: Pg=0.0, Qg=359.0 -> Pg=0.0, Qg=301.751
% INFO    : Gen at bus 125	: Vg=1.02561 -> Vg=1.05593
% INFO    : Gen at bus 138	: Pg=0.0, Qg=216.0 -> Pg=0.0, Qg=330.079
% INFO    : Gen at bus 138	: Vg=1.06 -> Vg=1.06
% INFO    : Gen at bus 141	: Pg=209.0, Qg=92.0 -> Pg=502.48, Qg=92.079
% INFO    : Gen at bus 141	: Vg=1.04778 -> Vg=1.05345
% INFO    : Gen at bus 143	: Pg=660.0, Qg=191.0 -> Pg=649.315, Qg=131.119
% INFO    : Gen at bus 143	: Vg=1.04534 -> Vg=1.04546
% INFO    : Gen at bus 146	: Pg=161.0, Qg=132.0 -> Pg=0.0, Qg=44.899
% INFO    : Gen at bus 146	: Vg=1.06 -> Vg=1.0577
% INFO    : Gen at bus 147	: Pg=94.0, Qg=-121.0 -> Pg=131.0, Qg=-33.933
% INFO    : Gen at bus 147	: Vg=1.06 -> Vg=1.06
% INFO    : Gen at bus 149	: Pg=125.0, Qg=-7.0 -> Pg=0.0, Qg=14.72
% INFO    : Gen at bus 149	: Vg=1.06 -> Vg=1.04957
% INFO    : Gen at bus 152	: Pg=275.0, Qg=-90.0 -> Pg=373.0, Qg=-40.551
% INFO    : Gen at bus 152	: Vg=1.05793 -> Vg=1.06
% INFO    : Gen at bus 153	: Pg=266.0, Qg=-30.0 -> Pg=292.0, Qg=-50.508
% INFO    : Gen at bus 153	: Vg=1.05875 -> Vg=1.06
% INFO    : Gen at bus 156	: Pg=0.0, Qg=73.0 -> Pg=0.0, Qg=87.6
% INFO    : Gen at bus 156	: Vg=0.99183 -> Vg=1.01623
% INFO    : Gen at bus 170	: Pg=524.0, Qg=237.0 -> Pg=534.247, Qg=229.97
% INFO    : Gen at bus 170	: Vg=0.94 -> Vg=1.01335
% INFO    : Gen at bus 171	: Pg=0.0, Qg=637.0 -> Pg=0.0, Qg=595.564
% INFO    : Gen at bus 171	: Vg=0.98619 -> Vg=1.06
% INFO    : Gen at bus 176	: Pg=66.0, Qg=14.0 -> Pg=0.0, Qg=-12.704
% INFO    : Gen at bus 176	: Vg=1.06 -> Vg=1.01496
% INFO    : Gen at bus 177	: Pg=206.0, Qg=119.0 -> Pg=415.666, Qg=131.008
% INFO    : Gen at bus 177	: Vg=1.00726 -> Vg=1.06
% INFO    : Gen at bus 185	: Pg=544.0, Qg=72.0 -> Pg=481.461, Qg=58.318
% INFO    : Gen at bus 185	: Vg=1.06 -> Vg=1.06
% INFO    : Gen at bus 186	: Pg=1709.0, Qg=161.0 -> Pg=1442.618, Qg=207.679
% INFO    : Gen at bus 186	: Vg=1.06 -> Vg=1.06
% INFO    : Gen at bus 187	: Pg=2500.0, Qg=206.0 -> Pg=2712.0, Qg=240.79
% INFO    : Gen at bus 187	: Vg=1.06 -> Vg=1.06
% INFO    : Gen at bus 190	: Pg=9.0, Qg=-75.0 -> Pg=0.0, Qg=-42.772
% INFO    : Gen at bus 190	: Vg=1.05007 -> Vg=1.06
% INFO    : Gen at bus 191	: Pg=1509.0, Qg=445.0 -> Pg=1505.491, Qg=453.702
% INFO    : Gen at bus 191	: Vg=1.00563 -> Vg=1.06
% INFO    : Gen at bus 198	: Pg=293.0, Qg=156.0 -> Pg=61.292, Qg=229.0
% INFO    : Gen at bus 198	: Vg=1.04626 -> Vg=1.01108
% INFO    : Gen at bus 213	: Pg=143.0, Qg=-34.0 -> Pg=0.0, Qg=42.263
% INFO    : Gen at bus 213	: Vg=1.06 -> Vg=1.06
% INFO    : Gen at bus 220	: Pg=344.0, Qg=-1014.0 -> Pg=957.0, Qg=625.496
% INFO    : Gen at bus 220	: Vg=1.0453 -> Vg=1.05999
% INFO    : Gen at bus 221	: Pg=621.0, Qg=549.0 -> Pg=800.0, Qg=336.944
% INFO    : Gen at bus 221	: Vg=1.04859 -> Vg=1.06
% INFO    : Gen at bus 222	: Pg=293.0, Qg=82.0 -> Pg=0.0, Qg=157.0
% INFO    : Gen at bus 222	: Vg=1.00289 -> Vg=1.03157
% INFO    : Gen at bus 227	: Pg=949.0, Qg=377.0 -> Pg=1227.358, Qg=429.733
% INFO    : Gen at bus 227	: Vg=0.97072 -> Vg=1.06
% INFO    : Gen at bus 230	: Pg=289.0, Qg=40.0 -> Pg=0.0, Qg=52.032
% INFO    : Gen at bus 230	: Vg=1.05041 -> Vg=1.05558
% INFO    : Gen at bus 233	: Pg=825.0, Qg=244.0 -> Pg=1058.851, Qg=271.759
% INFO    : Gen at bus 233	: Vg=1.04079 -> Vg=1.04835
% INFO    : Gen at bus 236	: Pg=1219.0, Qg=517.0 -> Pg=1244.0, Qg=549.643
% INFO    : Gen at bus 236	: Vg=1.03164 -> Vg=1.06
% INFO    : Gen at bus 238	: Pg=1438.0, Qg=1345.0 -> Pg=1421.253, Qg=59.029
% INFO    : Gen at bus 238	: Vg=1.0484 -> Vg=1.06
% INFO    : Gen at bus 239	: Pg=489.0, Qg=-148.0 -> Pg=799.0, Qg=93.886
% INFO    : Gen at bus 239	: Vg=1.06 -> Vg=1.05022
% INFO    : Gen at bus 241	: Pg=168.0, Qg=-266.0 -> Pg=0.0, Qg=3.375
% INFO    : Gen at bus 241	: Vg=1.01779 -> Vg=1.06
% INFO    : Gen at bus 242	: Pg=194.0, Qg=174.0 -> Pg=455.0, Qg=206.693
% INFO    : Gen at bus 242	: Vg=1.03671 -> Vg=1.06
% INFO    : Gen at bus 243	: Pg=117.0, Qg=37.0 -> Pg=0.0, Qg=66.645
% INFO    : Gen at bus 243	: Vg=1.04557 -> Vg=1.06
% INFO    : Gen at bus 7001	: Pg=496.0, Qg=51.0 -> Pg=762.0, Qg=126.502
% INFO    : Gen at bus 7001	: Vg=1.0336 -> Vg=1.06
% INFO    : Gen at bus 7002	: Pg=471.0, Qg=-135.0 -> Pg=747.0, Qg=15.087
% INFO    : Gen at bus 7002	: Vg=1.06 -> Vg=1.06
% INFO    : Gen at bus 7003	: Pg=790.0, Qg=393.0 -> Pg=947.0, Qg=420.108
% INFO    : Gen at bus 7003	: Vg=1.05141 -> Vg=1.06
% INFO    : Gen at bus 7011	: Pg=438.0, Qg=9.0 -> Pg=58.228, Qg=102.195
% INFO    : Gen at bus 7011	: Vg=1.02381 -> Vg=1.06
% INFO    : Gen at bus 7012	: Pg=313.0, Qg=73.0 -> Pg=0.0, Qg=125.175
% INFO    : Gen at bus 7012	: Vg=1.05674 -> Vg=1.06
% INFO    : Gen at bus 7017	: Pg=441.0, Qg=270.0 -> Pg=1129.0, Qg=191.484
% INFO    : Gen at bus 7017	: Vg=1.02214 -> Vg=1.01277
% INFO    : Gen at bus 7023	: Pg=218.0, Qg=-48.0 -> Pg=0.0, Qg=-38.356
% INFO    : Gen at bus 7023	: Vg=1.06 -> Vg=1.05161
% INFO    : Gen at bus 7024	: Pg=265.0, Qg=49.0 -> Pg=323.0, Qg=110.388
% INFO    : Gen at bus 7024	: Vg=1.06 -> Vg=1.06
% INFO    : Gen at bus 7039	: Pg=568.0, Qg=90.0 -> Pg=859.157, Qg=243.262
% INFO    : Gen at bus 7039	: Vg=1.03138 -> Vg=1.06
% INFO    : Gen at bus 7044	: Pg=63.0, Qg=37.0 -> Pg=38.28, Qg=57.011
% INFO    : Gen at bus 7044	: Vg=1.00227 -> Vg=1.06
% INFO    : Gen at bus 7049	: Pg=210.0, Qg=37.0 -> Pg=325.962, Qg=27.237
% INFO    : Gen at bus 7049	: Vg=1.04237 -> Vg=1.06
% INFO    : Gen at bus 7055	: Pg=55.0, Qg=33.0 -> Pg=139.017, Qg=56.34
% INFO    : Gen at bus 7055	: Vg=1.00509 -> Vg=1.06
% INFO    : Gen at bus 7057	: Pg=122.0, Qg=71.0 -> Pg=0.0, Qg=101.0
% INFO    : Gen at bus 7057	: Vg=1.03069 -> Vg=1.04589
% INFO    : Gen at bus 7061	: Pg=436.0, Qg=137.0 -> Pg=330.312, Qg=126.792
% INFO    : Gen at bus 7061	: Vg=1.06 -> Vg=1.06
% INFO    : Gen at bus 7062	: Pg=344.0, Qg=84.0 -> Pg=629.0, Qg=257.822
% INFO    : Gen at bus 7062	: Vg=1.03455 -> Vg=1.06
% INFO    : Gen at bus 7071	: Pg=218.0, Qg=87.0 -> Pg=220.0, Qg=110.0
% INFO    : Gen at bus 7071	: Vg=1.00657 -> Vg=1.03668
% INFO    : Gen at bus 7130	: Pg=428.0, Qg=-81.0 -> Pg=0.0, Qg=7.557
% INFO    : Gen at bus 7130	: Vg=1.06 -> Vg=1.06
% INFO    : Gen at bus 7139	: Pg=784.0, Qg=347.0 -> Pg=0.0, Qg=369.425
% INFO    : Gen at bus 7139	: Vg=1.04935 -> Vg=1.06
% INFO    : Gen at bus 7166	: Pg=325.0, Qg=21.0 -> Pg=631.0, Qg=183.571
% INFO    : Gen at bus 7166	: Vg=1.02186 -> Vg=1.06
% INFO    : Gen at bus 9002	: Pg=0.0, Qg=5.0 -> Pg=0.0, Qg=6.0
% INFO    : Gen at bus 9002	: Vg=1.00382 -> Vg=1.04516
% INFO    : Gen at bus 9051	: Pg=0.0, Qg=22.0 -> Pg=0.0, Qg=24.163
% INFO    : Gen at bus 9051	: Vg=1.02728 -> Vg=1.06
% INFO    : Gen at bus 9053	: Pg=0.0, Qg=9.0 -> Pg=0.0, Qg=11.196
% INFO    : Gen at bus 9053	: Vg=1.01495 -> Vg=1.01863
% INFO    : Gen at bus 9054	: Pg=124.0, Qg=58.0 -> Pg=108.614, Qg=58.474
% INFO    : Gen at bus 9054	: Vg=1.03014 -> Vg=1.06
% INFO    : Gen at bus 9055	: Pg=17.0, Qg=9.0 -> Pg=0.0, Qg=9.474
% INFO    : Gen at bus 9055	: Vg=1.01725 -> Vg=1.06
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
